Участок,Позиция запорной арматуры,Конструктивное исполнение,Тип арматуры (запорная/ Регулирующая),Тип привода,Позиция трубы,Условный диаметр трубы DN,"Условное давление рабочей среды PN, бар",Материал трубы,Среда,Датчик положения,Тип пневмораспределителя,Положение при аварийном отключении (НЗ/НО/БИ),ШПУ,"Расход воздуха на 1 операцию, л.",Ø и резьба пневмоприсоединения,Кол-во ответных фитингов,"Ø пневмотрубки, мм",Тип концевого выключателя,Тип позиционера,Описание устройства,Категория,PLC,Ex-исполнение,Описание (ТЕМП),Операция,Примечание,,,,
Доизмельчение,0206.004-KV-220,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.004-PP-210-080-LBА,80,10,сталь (Ст. 20 или Ст.3 кп) гумированная каучуком,Пульпа,+,5/2 МС,Нормально закрыт,0206.604-CPC02,"14,3","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,2.2,НЕТ,Дренаж трубопровода всаса насоса 0206.004-PU-205,Дренаж трубопровода всаса насоса  0206.004-PU-205,,,,,
Доизмельчение,0206.004-KV-221,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.004-PP-210-080-LBА,150,10,сталь (Ст. 20 или Ст.3 кп) гумированная каучуком,Пульпа,+,5/3,Без изменений,0206.604-CPC02,"22,7","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,2.2,НЕТ,Нагнетание насоса 0206.004-PU-203,Нагнетание насоса 0206.004-PU-203,,,,,
Доизмельчение,0206.004-KV-222,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.004-PP-210-080-LBА,150,10,сталь (Ст. 20 или Ст.3 кп) гумированная каучуком,Пульпа,+,5/3,Без изменений,0206.604-CPC02,"22,7","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,2.2,НЕТ,Нагнетание насоса 0206.004-PU-205,Нагнетание насоса 0206.004-PU-205,,,,,
Доизмельчение,0206.004-KV-223,Шиберно-ножевая задвижка,Запорная,Ручной,206.004-PP-214-100-LAA,100,10,Сталь Ст.20 (марка стали может быть изменена по желанию заказчика)  ,Пульпа,-,,-,,,,,,,,,,,НЕТ,Дренаж зумпфа 0206.004-SU-201,Дренаж зумпфа  0206.004-SU-201,,,,,
Доизмельчение,0206.004-KV-224,Шиберно-ножевая задвижка,Запорная,Ручной,206.004-PP-215-250-LBА,250,10,сталь (Ст. 20 или Ст.3 кп) гумированная каучуком,Пульпа,+,,Без изменений,,,,,,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Ручная ЗРА,2.2,НЕТ,Всас насоса 0206.004-PU-201,Всас насоса 0206.004-PU-201,,,,,
Доизмельчение,0206.004-KV-225,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.004-PP-215-250-LBА,250,10,сталь (Ст. 20 или Ст.3 кп) гумированная каучуком,Пульпа,+,5/3,Без изменений,0206.604-CPC04,"45,7","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,2.2,НЕТ,Всас насоса 0206.004-PU-201,Всас насоса 0206.004-PU-201,,,,,
Доизмельчение,0206.004-KV-226,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.004-PP-220-080-LBА,80,10,сталь (Ст. 20 или Ст.3 кп) гумированная каучуком,Пульпа,+,5/2 МС,Нормально закрыт,0206.604-CPC04,"14,3","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,2.2,НЕТ,Дренаж трубопровода всаса насоса 0206.004-PU-201,Дренаж трубопровода всаса насоса  0206.004-PU-201,,,,,
Доизмельчение,0206.004-KV-227,Шиберно-ножевая задвижка,Запорная,Ручной,206.004-PP-216-250-LBА,250,10,сталь (Ст. 20 или Ст.3 кп) гумированная каучуком,Пульпа,+,,Без изменений,,,,,,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Ручная ЗРА,2.2,НЕТ,Всас насоса 0206.004-PU-202,Всас насоса 0206.004-PU-202,,,,,
Доизмельчение,0206.004-KV-228,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.004-PP-216-250-LBА,250,10,сталь (Ст. 20 или Ст.3 кп) гумированная каучуком,Пульпа,+,5/3,Без изменений,0206.604-CPC04,"45,7","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,2.2,НЕТ,Всас насоса 0206.004-PU-202,Всас насоса 0206.004-PU-202,,,,,
Доизмельчение,0206.004-KV-229,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.004-PP-221-080-LBА,80,10,сталь (Ст. 20 или Ст.3 кп) гумированная каучуком,Пульпа,+,5/2 МС,Нормально закрыт,0206.604-CPC04,"14,3","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,2.2,НЕТ,Дренаж трубопровода всаса насоса 0206.004-PU-202,Дренаж трубопровода всаса насоса  0206.004-PU-202,,,,,
Доизмельчение,0206.004-KV-230,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.004-PP-217-200-LBА,200,10,сталь (Ст. 20 или Ст.3 кп) гумированная каучуком,Пульпа,+,5/3,Без изменений,0206.604-CPC04,"22,7","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,2.2,НЕТ,Нагнетание насоса 0206.004-PU-201,Нагнетание насоса 0206.004-PU-201,,,,,
Доизмельчение,0206.004-KV-231,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.004-PP-218-200-LBА,200,10,сталь (Ст. 20 или Ст.3 кп) гумированная каучуком,Пульпа,+,5/3,Без изменений,0206.604-CPC04,"22,7","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,2.2,НЕТ,Нагнетание насоса 0206.004-PU-202,Нагнетание насоса 0206.004-PU-202,,,,,
Доизмельчение,0206.004-KV-232,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.004-PP-226-80-LAA,80,10, углеродистая сталь,Пульпа,+,5/3,Без изменений,0206.604-CPC02,"65,0","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,2.2,НЕТ,"Дренаж слива гидроциклонной установки 2 стадии 
0206.004-CY-101","Дренаж слива гидроциклонной установки 2 стадии 
0206.004-CY-101",,,,,
Доизмельчение,0206.004-BV-201,Шаровый кран,Запорная,Ручной,-,80,10,сталь (марку стали определяет ВК),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку трубопровода 206.004-PP-205-200-LBА,Подача оборотной воды на промывку трубопровода  206.004-PP-205-200-LBА,,,,,
Доизмельчение,0206.004-BV-202,Шаровый кран,Запорная,Пневмопривод,-,80,10,сталь (марку стали определяет ВК),Оборотная вода,+,5/2 МС,Нормально закрыт,0206.604-CPC02,"65,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,2.2,НЕТ,Подача оборотной воды на промывку трубопровода 206.004-PP-205-200-LBА,Подача оборотной воды на промывку трубопровода  206.004-PP-205-200-LBА,,,,,
Доизмельчение,0206.004-BV-203,Шаровый кран,Запорная,Ручной,-,80,10,сталь (марку стали определяет ВК),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку трубопровода 206.004-PP-205-200-LBА,Подача оборотной воды на промывку трубопровода  206.004-PP-205-200-LBА,,,,,
Доизмельчение,0206.004-BV-204,Шаровый кран,Запорная,Пневмопривод,-,80,10,сталь (марку стали определяет ВК),Оборотная вода,+,5/2 МС,Нормально закрыт,0206.604-CPC02,"65,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,2.2,НЕТ,Подача оборотной воды на промывку трубопровода 206.004-PP-205-200-LBА,Подача оборотной воды на промывку трубопровода  206.004-PP-205-200-LBА,,,,,
Доизмельчение,0206.004-BV-205,Шаровый кран,Запорная,Ручной,-,80,10,сталь (марку стали определяет ВК),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку трубопровода 206.004-PP-206-200-LBА,Подача оборотной воды на промывку трубопровода  206.004-PP-206-200-LBА,,,,,
Доизмельчение,0206.004-BV-206,Шаровый кран,Запорная,Пневмопривод,-,80,10,сталь (марку стали определяет ВК),Оборотная вода,+,5/2 МС,Нормально закрыт,0206.604-CPC02,"65,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,2.2,НЕТ,Подача оборотной воды на промывку трубопровода 206.004-PP-206-200-LBА,Подача оборотной воды на промывку трубопровода  206.004-PP-206-200-LBА,,,,,
Доизмельчение,0206.004-BV-207,Шаровый кран,Запорная,Ручной,-,80,10,сталь (марку стали определяет ВК),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку трубопровода 206.004-PP-206-200-LBА,Подача оборотной воды на промывку трубопровода  206.004-PP-206-200-LBА,,,,,
Доизмельчение,0206.004-BV-208,Шаровый кран,Запорная,Пневмопривод,-,80,10,сталь (марку стали определяет ВК),Оборотная вода,+,5/2 МС,Нормально закрыт,0206.604-CPC02,"65,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,2.2,НЕТ,Подача оборотной воды на промывку трубопровода 206.004-PP-206-200-LBА,Подача оборотной воды на промывку трубопровода  206.004-PP-206-200-LBА,,,,,
Доизмельчение,0206.004-BV-209,Шаровый кран,Запорная,Ручной,-,80,10,сталь (марку стали определяет ВК),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку трубопровода 206.004-PP-215-250-LBА,Подача оборотной воды на промывку трубопровода  206.004-PP-215-250-LBА,,,,,
Доизмельчение,0206.004-BV-210,Шаровый кран,Запорная,Пневмопривод,-,80,10,сталь (марку стали определяет ВК),Оборотная вода,+,5/2 МС,Нормально закрыт,0206.604-CPC04,"65,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,2.2,НЕТ,Подача оборотной воды на промывку трубопровода 206.004-PP-215-250-LBА,Подача оборотной воды на промывку трубопровода  206.004-PP-215-250-LBА,,,,,
Доизмельчение,0206.004-BV-211,Шаровый кран,Запорная,Ручной,-,80,10,сталь (марку стали определяет ВК),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку трубопровода 206.004-PP-215-250-LBА,Подача оборотной воды на промывку трубопровода  206.004-PP-215-250-LBА,,,,,
Доизмельчение,0206.004-BV-212,Шаровый кран,Запорная,Пневмопривод,-,80,10,сталь (марку стали определяет ВК),Оборотная вода,+,5/2 МС,Нормально закрыт,0206.604-CPC04,"65,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,2.2,НЕТ,Подача оборотной воды на промывку трубопровода 206.004-PP-215-250-LBА,Подача оборотной воды на промывку трубопровода  206.004-PP-215-250-LBА,,,,,
Доизмельчение,0206.004-BV-213,Шаровый кран,Запорная,Ручной,-,80,10,сталь (марку стали определяет ВК),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку трубопровода 206.004-PP-216-250-LBА,Подача оборотной воды на промывку трубопровода  206.004-PP-216-250-LBА,,,,,
Доизмельчение,0206.004-BV-214,Шаровый кран,Запорная,Пневмопривод,-,80,10,сталь (марку стали определяет ВК),Оборотная вода,+,5/2 МС,Нормально закрыт,0206.604-CPC04,"65,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,2.2,НЕТ,Подача оборотной воды на промывку трубопровода 206.004-PP-216-250-LBА,Подача оборотной воды на промывку трубопровода  206.004-PP-216-250-LBА,,,,,
Доизмельчение,0206.004-BV-215,Шаровый кран,Запорная,Ручной,-,80,10,сталь (марку стали определяет ВК),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку трубопровода 206.004-PP-216-250-LBА,Подача оборотной воды на промывку трубопровода  206.004-PP-216-250-LBА,,,,,
Доизмельчение,0206.004-BV-216,Шаровый кран,Запорная,Пневмопривод,-,80,10,сталь (марку стали определяет ВК),Оборотная вода,+,5/2 МС,Нормально закрыт,0206.604-CPC04,"65,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,2.2,НЕТ,Подача оборотной воды на промывку трубопровода 206.004-PP-216-250-LBА,Подача оборотной воды на промывку трубопровода  206.004-PP-216-250-LBА,,,,,
Доизмельчение,0206.004-BY-201,Дисковый затвор,Запорная,Ручной,206.004-PP-224-050-LBA,50,10,сталь (Ст. 20 или Ст.3 кп) гуммированная каучуком,Пульпа,-,,-,,,,,,,,,,,НЕТ,Линия датчика давления ,Линия датчика давления ,,,,,
Доизмельчение,0206.004-BY-202,Дисковый затвор,Запорная,Ручной,206.004-PP-225-050-LBA,50,10,сталь (Ст. 20 или Ст.3 кп) гуммированная каучуком,Пульпа,-,,-,,,,,,,,,,,НЕТ,Линия датчика давления ,Линия датчика давления ,,,,,
Доизмельчение,0206.004-GB-203,Соленоидный клапан,Запорная,Соленоидный клапан,-,20,10,сталь (марку стали определяет ВК),Фильтрованная вода,-,,Без изменений,,,,,,,,,Клапан ГУ,2.2,НЕТ,Фильтрованная вода на гидроуплотнение 0206.004-PU-203,Фильтрованная вода на гидроуплотнение 0206.004-PU-203,,,,,
Доизмельчение,0206.004-GB-205,Соленоидный клапан,Запорная,Соленоидный клапан,-,20,10,сталь (марку стали определяет ВК),Фильтрованная вода,-,,Без изменений,,,,,,,,,Клапан ГУ,2.2,НЕТ,Фильтрованная вода на гидроуплотнение 0206.004-PU-205,Фильтрованная вода на гидроуплотнение 0206.004-PU-205,,,,,
Доизмельчение,0206.004-GB-201,Соленоидный клапан,Запорная,Соленоидный клапан,-,20,10,сталь (марку стали определяет ВК),Фильтрованная вода,-,,Без изменений,,,,,,,,,Клапан ГУ,2.2,НЕТ,Фильтрованная вода на гидроуплотнение 0206.004-PU-201,Фильтрованная вода на гидроуплотнение 0206.004-PU-201,,,,,
Доизмельчение,0206.004-GB-202,Соленоидный клапан,Запорная,Соленоидный клапан,-,20,10,сталь (марку стали определяет ВК),Фильтрованная вода,-,,Без изменений,,,,,,,,,Клапан ГУ,2.2,НЕТ,Фильтрованная вода на гидроуплотнение 0206.004-PU-202,Фильтрованная вода на гидроуплотнение 0206.004-PU-202,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-111,Шиберно-ножевая задвижка,Запорная,Ручной,206.001-PP-109-300-LAA,300,10,марка стали 20 (марка стали может быть изменена по желанию заказчика)  ,Пульпа,-,,-,,,,,,,,,,,НЕТ,Дренаж зумпфа 0206.001-SU-101,Дренаж зумпфа  0206.001-SU-101,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-102,Шиберно-ножевая задвижка,Запорная,Ручной,,,,В поставке НГЦУ,,,,,,,,,,,,,,,НЕТ,Всас насоса 0206.001-PU-101,Всас насоса 0206.001-PU-101,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-103,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,600,10,В поставке НГЦУ,,,Порт коллектора,,0206.601-ADC01,"600,0","G 1/2""",1,12,,,,,,НЕТ,Всас насоса 0206.001-PU-101,Всас насоса 0206.001-PU-101,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-104,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,150,10,В поставке НГЦУ,,,Порт коллектора,,0206.601-ADC01,"30,0","G 1/4""",1,10,,,,,,НЕТ,Дренаж всаса насоса 0206.001-PU-101,Дренаж всаса насоса 0206.001-PU-101,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-105,Шиберно-ножевая задвижка,Запорная,Ручной,,,,В поставке НГЦУ,,,,,,,,,,,,,,,НЕТ,Всас насоса 0206.001-PU-102,Всас насоса 0206.001-PU-102,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-106,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,600,10,В поставке НГЦУ,,,Порт коллектора,,0206.601-ADC01,"600,0","G 1/2""",1,12,,,,,,НЕТ,Всас насоса 0206.001-PU-102,Всас насоса 0206.001-PU-102,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-107,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,150,10,В поставке НГЦУ,,,Порт коллектора,,0206.601-ADC01,"30,0","G 1/4""",1,10,,,,,,НЕТ,Дренаж всаса насоса 0206.001-PU-102,Дренаж всаса насоса 0206.001-PU-102,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-108,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,600,10,В поставке НГЦУ,,,Порт коллектора,,0206.601-ADC01,"600,0","G 1/2""",1,12,,,,,,НЕТ,Нагнетание насоса 0206.001-PU-101,Нагнетание насоса 0206.001-PU-101,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-110,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,600,10,В поставке НГЦУ,,,Порт коллектора,,0206.601-ADC01,"600,0","G 1/2""",1,12,,,,,,НЕТ,Нагнетание насоса 0206.001-PU-102,Нагнетание насоса 0206.001-PU-102,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-112,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,250,,В поставке НГЦУ,,,,,0206.001-CY101-LCP01,,"G 1/2""",1,10,,,,,,НЕТ,Трубопроводы ГЦ 0206.001-CY-101,Трубопроводы ГЦ  0206.001-CY-101,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-113,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,250,,В поставке НГЦУ,,,,,0206.001-CY101-LCP01,,"G 1/2""",1,10,,,,,,НЕТ,Трубопроводы ГЦ 0206.001-CY-101,Трубопроводы ГЦ  0206.001-CY-101,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-114,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,250,,В поставке НГЦУ,,,,,0206.001-CY101-LCP01,,"G 1/2""",1,10,,,,,,НЕТ,Трубопроводы ГЦ 0206.001-CY-101,Трубопроводы ГЦ  0206.001-CY-101,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-115,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,250,,В поставке НГЦУ,,,,,0206.001-CY101-LCP01,,"G 1/2""",1,10,,,,,,НЕТ,Трубопроводы ГЦ 0206.001-CY-101,Трубопроводы ГЦ  0206.001-CY-101,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-116,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,250,,В поставке НГЦУ,,,,,0206.001-CY101-LCP01,,"G 1/2""",1,10,,,,,,НЕТ,Трубопроводы ГЦ 0206.001-CY-101,Трубопроводы ГЦ  0206.001-CY-101,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-117,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,250,,В поставке НГЦУ,,,,,0206.001-CY101-LCP01,,"G 1/2""",1,10,,,,,,НЕТ,Трубопроводы ГЦ 0206.001-CY-101,Трубопроводы ГЦ  0206.001-CY-101,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-118,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,250,,В поставке НГЦУ,,,,,0206.001-CY101-LCP01,,"G 1/2""",1,10,,,,,,НЕТ,Трубопроводы ГЦ 0206.001-CY-101,Трубопроводы ГЦ  0206.001-CY-101,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-119,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,250,,В поставке НГЦУ,,,,,0206.001-CY101-LCP01,,"G 1/2""",1,10,,,,,,НЕТ,Трубопроводы ГЦ 0206.001-CY-101,Трубопроводы ГЦ  0206.001-CY-101,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-120,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,250,,В поставке НГЦУ,,,,,0206.001-CY101-LCP01,,"G 1/2""",1,10,,,,,,НЕТ,Трубопроводы ГЦ 0206.001-CY-101,Трубопроводы ГЦ  0206.001-CY-101,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-121,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,250,,В поставке НГЦУ,,,,,0206.001-CY101-LCP01,,"G 1/2""",1,10,,,,,,НЕТ,Трубопроводы ГЦ 0206.001-CY-101,Трубопроводы ГЦ  0206.001-CY-101,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-122,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,250,,В поставке НГЦУ,,,,,0206.001-CY101-LCP01,,"G 1/2""",1,10,,,,,,НЕТ,Трубопроводы ГЦ 0206.001-CY-101,Трубопроводы ГЦ  0206.001-CY-101,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-123,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,250,,В поставке НГЦУ,,,,,0206.001-CY101-LCP01,,"G 1/2""",1,10,,,,,,НЕТ,Трубопроводы ГЦ 0206.001-CY-101,Трубопроводы ГЦ  0206.001-CY-101,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-124,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.001-PP-124-150-LBA,150,10,сталь гуммированная каучуком - Ст. 20 или Ст.3 кп,Пульпа,+,5/3,Без изменений,0206.602-CPC01,"22,7","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,1.1,НЕТ,Трубопровод возврата пульпы в зумпф 0206.001-SU-101,Трубопровод возврата пульпы в зумпф  0206.001-SU-101,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BV-102,Шаровый кран,Запорная,Пневмопривод,,150,10,В поставке НГЦУ,,,Порт коллектора,,0206.601-ADC01,"60,0","G 1/4""",1,10,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.001-PU-101,Подача оборотной воды на промывку всаса насоса 0206.001-PU-101,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BV-104,Шаровый кран,Запорная,Пневмопривод,,150,10,В поставке НГЦУ,,,Порт коллектора,,0206.601-ADC01,"60,0","G 1/4""",1,10,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.001-PU-101,Подача оборотной воды на промывку всаса насоса 0206.001-PU-101,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BV-106,Шаровый кран,Запорная,Пневмопривод,,150,10,В поставке НГЦУ,,,Порт коллектора,,0206.601-ADC01,"60,0","G 1/4""",1,10,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.001-PU-102,Подача оборотной воды на промывку всаса насоса 0206.001-PU-102,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BV-108,Шаровый кран,Запорная,Пневмопривод,,150,10,В поставке НГЦУ,,,Порт коллектора,,0206.601-ADC01,"60,0","G 1/4""",1,10,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.001-PU-102,Подача оборотной воды на промывку всаса насоса 0206.001-PU-102,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BV-111,Шаровый кран,Запорная,Ручной,-,150,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.001-PU-101,Подача оборотной воды на промывку всаса насоса 0206.001-PU-101,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BV-113,Шаровый кран,Запорная,Ручной,-,150,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.001-PU-101,Подача оборотной воды на промывку всаса насоса 0206.001-PU-101,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BV-117,Шаровый кран,Запорная,Ручной,-,150,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.001-PU-102,Подача оборотной воды на промывку всаса насоса 0206.001-PU-102,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BV-115,Шаровый кран,Запорная,Ручной,-,150,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.001-PU-102,Подача оборотной воды на промывку всаса насоса 0206.001-PU-102,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BY-113,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,250,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды в зумпф 0206.001-SU-101,Подача оборотной воды в зумпф 0206.001-SU-101,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BY-102,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,,300,10,В поставке НГЦУ,Оборотная вода,,Порт коллектора,,0206.601-ADC01,"240,0",1/4NPT - Ø8мм,0,8,,,,,,НЕТ,Подача оборотной воды в зумпф 0206.001-SU-101,Подача оборотной воды в зумпф 0206.001-SU-101,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BY-115,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,250,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды в зумпф 0206.001-SU-101,Подача оборотной воды в зумпф 0206.001-SU-101,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BY-116,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,250,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды в зумпф 0206.001-SU-101,Подача оборотной воды в зумпф 0206.001-SU-101,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BY-117,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,300,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды в зумпф 0206.001-SU-101,Подача оборотной воды в зумпф 0206.001-SU-101,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BY-118,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,300,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,+,Порт коллектора,Без изменений,0206.602-CPC01,"240,0","G 1/4""",1,10,-,Tissin/ TS800RN35S1M,"Smart Positioner, input signal: 4-20mA, -30~85℃, non-explosion proof, with 4-20mA feedback, without HART protocol, with mechanical type limit switch, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,1.1,НЕТ,Подача оборотной воды в зумпф 0206.001-SU-101,Подача оборотной воды в зумпф 0206.001-SU-101,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BY-119,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,300,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды в зумпф 0206.001-SU-101,Подача оборотной воды в зумпф 0206.001-SU-101,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BY-120,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,300,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды в зумпф 0206.001-SU-101,Подача оборотной воды в зумпф 0206.001-SU-101,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BY-121,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,100,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды в желоб 0206.001-LA-101,Подача оборотной воды в желоб 0206.001-LA-101,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BY-122,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,100,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,+,Порт коллектора,Без изменений,0206.602-CPC01,"25,0","G 1/4""",1,10,-,Tissin/ TS800RN35S1M,"Smart Positioner, input signal: 4-20mA, -30~85℃, non-explosion proof, with 4-20mA feedback, without HART protocol, with mechanical type limit switch, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,1.1,НЕТ,Подача оборотной воды в желоб 0206.001-LA-101,Подача оборотной воды в желоб 0206.001-LA-101,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BY-123,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,100,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды в желоб 0206.001-LA-101,Подача оборотной воды в желоб 0206.001-LA-101,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BY-124,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,100,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды в желоб 0206.001-LA-101,Подача оборотной воды в желоб 0206.001-LA-101,,,,,
Измельчение. НГЦУ 1 стадии,ZV1101A,Поворотная заслонка/дисковый затвор,Запорно-регулирующая,Пневмопривод,,,,В поставке НГЦУ,Фильтрованная вода,,,,,,,,,,,,,,НЕТ,Подача фильтрованной воды на гидроуплотнения насоса 0206.001-PU-101,Подача фильтрованной воды на гидроуплотнения насоса 0206.001-PU-101,,,,,
Измельчение. НГЦУ 1 стадии,ZV1101B,Поворотная заслонка/дисковый затвор,Запорно-регулирующая,Пневмопривод,,,,В поставке НГЦУ,Фильтрованная вода,,,,,,,,,,,,,,НЕТ,Подача фильтрованной воды на гидроуплотнения насосов 0206.001-PU-102,Подача фильтрованной воды на гидроуплотнения насосов 0206.001-PU-102,,,,,
Гравитация. НГЦУ 2 стадии,ZV1201A,Поворотная заслонка/дисковый затвор,Запорно-регулирующая,Пневмопривод,,,,В поставке НГЦУ,Фильтрованная вода,,,,,,,,,,,,,,НЕТ,Подача фильтрованной воды на гидроуплотнения насосов 0206.002-PU-104,Подача фильтрованной воды на гидроуплотнения насосов 0206.002-PU-104,,,,,
Гравитация. НГЦУ 2 стадии,ZV1201B,Поворотная заслонка/дисковый затвор,Запорно-регулирующая,Пневмопривод,,,,В поставке НГЦУ,Фильтрованная вода,,,,,,,,,,,,,,НЕТ,Подача фильтрованной воды на гидроуплотнения насосов 0206.002-PU-105,Подача фильтрованной воды на гидроуплотнения насосов 0206.002-PU-105,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-211,Шиберно-ножевая задвижка,Запорная,Ручной,206.001-PP-209-300-LAA,300,10,марка стали 20 (марка стали может быть изменена по желанию заказчика)  ,Пульпа,-,,-,,,,,,,,,,,НЕТ,Дренаж зумпфа 0206.001-SU-201,Дренаж зумпфа  0206.001-SU-201,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-202,Шиберно-ножевая задвижка,Запорная,Ручной,,,,В поставке НГЦУ,,,,,,,,,,,,,,,НЕТ,Всас насоса 0206.001-PU-201,Всас насоса 0206.001-PU-201,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-203,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,600,10,В поставке НГЦУ,,,Порт коллектора,,0206.601-ADC02,"600,0","G 1/2""",1,12,,,,,,НЕТ,Всас насоса 0206.001-PU-201,Всас насоса 0206.001-PU-201,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-204,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,150,10,В поставке НГЦУ,,,Порт коллектора,,0206.601-ADC02,"30,0","G 1/4""",1,10,,,,,,НЕТ,Дренаж всаса насоса 0206.001-PU-201,Дренаж всаса насоса 0206.001-PU-201,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-205,Шиберно-ножевая задвижка,Запорная,Ручной,,,,В поставке НГЦУ,,,,,,,,,,,,,,,НЕТ,Всас насоса 0206.001-PU-202,Всас насоса 0206.001-PU-202,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-206,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,600,10,В поставке НГЦУ,,,Порт коллектора,,0206.601-ADC02,"600,0","G 1/2""",1,12,,,,,,НЕТ,Всас насоса 0206.001-PU-202,Всас насоса 0206.001-PU-202,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-207,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,150,10,В поставке НГЦУ,,,Порт коллектора,,0206.601-ADC02,"30,0","G 1/4""",1,10,,,,,,НЕТ,Дренаж всаса насоса 0206.001-PU-202,Дренаж всаса насоса 0206.001-PU-202,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-208,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,600,10,В поставке НГЦУ,,,Порт коллектора,,0206.601-ADC02,"600,0","G 1/2""",1,12,,,,,,НЕТ,Нагнетание насоса 0206.001-PU-201,Нагнетание насоса 0206.001-PU-201,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-210,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,600,10,В поставке НГЦУ,,,Порт коллектора,,0206.601-ADC02,"600,0","G 1/2""",1,12,,,,,,НЕТ,Нагнетание насоса 0206.001-PU-202,Нагнетание насоса 0206.001-PU-202,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-212,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,250,,В поставке НГЦУ,,,,,0206.001-CY201-LCP01,,"G 1/2""",1,10,,,,,,НЕТ,Трубопроводы ГЦ 0206.001-CY-201,Трубопроводы ГЦ  0206.001-CY-201,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-213,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,250,,В поставке НГЦУ,,,,,0206.001-CY201-LCP01,,"G 1/2""",1,10,,,,,,НЕТ,Трубопроводы ГЦ 0206.001-CY-201,Трубопроводы ГЦ  0206.001-CY-201,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-214,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,250,,В поставке НГЦУ,,,,,0206.001-CY201-LCP01,,"G 1/2""",1,10,,,,,,НЕТ,Трубопроводы ГЦ 0206.001-CY-201,Трубопроводы ГЦ  0206.001-CY-201,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-215,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,250,,В поставке НГЦУ,,,,,0206.001-CY201-LCP01,,"G 1/2""",1,10,,,,,,НЕТ,Трубопроводы ГЦ 0206.001-CY-201,Трубопроводы ГЦ  0206.001-CY-201,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-216,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,250,,В поставке НГЦУ,,,,,0206.001-CY201-LCP01,,"G 1/2""",1,10,,,,,,НЕТ,Трубопроводы ГЦ 0206.001-CY-201,Трубопроводы ГЦ  0206.001-CY-201,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-217,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,250,,В поставке НГЦУ,,,,,0206.001-CY201-LCP01,,"G 1/2""",1,10,,,,,,НЕТ,Трубопроводы ГЦ 0206.001-CY-201,Трубопроводы ГЦ  0206.001-CY-201,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-218,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,250,,В поставке НГЦУ,,,,,0206.001-CY201-LCP01,,"G 1/2""",1,10,,,,,,НЕТ,Трубопроводы ГЦ 0206.001-CY-201,Трубопроводы ГЦ  0206.001-CY-201,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-219,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,250,,В поставке НГЦУ,,,,,0206.001-CY201-LCP01,,"G 1/2""",1,10,,,,,,НЕТ,Трубопроводы ГЦ 0206.001-CY-201,Трубопроводы ГЦ  0206.001-CY-201,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-220,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,250,,В поставке НГЦУ,,,,,0206.001-CY201-LCP01,,"G 1/2""",1,10,,,,,,НЕТ,Трубопроводы ГЦ 0206.001-CY-201,Трубопроводы ГЦ  0206.001-CY-201,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-221,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,250,,В поставке НГЦУ,,,,,0206.001-CY201-LCP01,,"G 1/2""",1,10,,,,,,НЕТ,Трубопроводы ГЦ 0206.001-CY-201,Трубопроводы ГЦ  0206.001-CY-201,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-222,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,250,,В поставке НГЦУ,,,,,0206.001-CY201-LCP01,,"G 1/2""",1,10,,,,,,НЕТ,Трубопроводы ГЦ 0206.001-CY-201,Трубопроводы ГЦ  0206.001-CY-201,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-223,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,250,,В поставке НГЦУ,,,,,0206.001-CY201-LCP01,,"G 1/2""",1,10,,,,,,НЕТ,Трубопроводы ГЦ 0206.001-CY-201,Трубопроводы ГЦ  0206.001-CY-201,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-224,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.001-PP-224-150-LBA,150,10,сталь гуммированная каучуком - Ст. 20 или Ст.3 кп,Пульпа,+,5/3,Без изменений,0206.602-CPC02,"22,7","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,2.1,НЕТ,Трубопровод возврата пульпы в зумпф 0206.001-SU-201,Трубопровод возврата пульпы в зумпф  0206.001-SU-201,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BV-202,Шаровый кран,Запорная,Пневмопривод,,150,10,В поставке НГЦУ,,,Порт коллектора,,0206.601-ADC02,"60,0","G 1/4""",1,10,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.001-PU-201,Подача оборотной воды на промывку всаса насоса 0206.001-PU-201,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BV-204,Шаровый кран,Запорная,Пневмопривод,,150,10,В поставке НГЦУ,,,Порт коллектора,,0206.601-ADC02,"60,0","G 1/4""",1,10,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.001-PU-201,Подача оборотной воды на промывку всаса насоса 0206.001-PU-201,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BV-206,Шаровый кран,Запорная,Пневмопривод,,150,10,В поставке НГЦУ,,,Порт коллектора,,0206.601-ADC02,"60,0","G 1/4""",1,10,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.001-PU-202,Подача оборотной воды на промывку всаса насоса 0206.001-PU-202,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BV-208,Шаровый кран,Запорная,Пневмопривод,,150,10,В поставке НГЦУ,,,Порт коллектора,,0206.601-ADC02,"60,0","G 1/4""",1,10,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.001-PU-202,Подача оборотной воды на промывку всаса насоса 0206.001-PU-202,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BV-211,Шаровый кран,Запорная,Ручной,-,150,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.001-PU-201,Подача оборотной воды на промывку всаса насоса 0206.001-PU-201,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BV-213,Шаровый кран,Запорная,Ручной,-,150,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.001-PU-201,Подача оборотной воды на промывку всаса насоса 0206.001-PU-201,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BV-215,Шаровый кран,Запорная,Ручной,-,150,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.001-PU-202,Подача оборотной воды на промывку всаса насоса 0206.001-PU-202,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BV-217,Шаровый кран,Запорная,Ручной,-,150,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.001-PU-202,Подача оборотной воды на промывку всаса насоса 0206.001-PU-202,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BY-213,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды в зумпф 0206.001-SU-201,Подача оборотной воды в зумпф 0206.001-SU-201,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BY-202,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,,300,10,В поставке НГЦУ,Оборотная вода,,Порт коллектора,,0206.601-ADC02,"240,0",1/4NPT - Ø8мм,0,8,,,,,,НЕТ,Подача оборотной воды в зумпф 0206.001-SU-201,Подача оборотной воды в зумпф 0206.001-SU-201,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BY-215,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды в зумпф 0206.001-SU-201,Подача оборотной воды в зумпф 0206.001-SU-201,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BY-216,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды в зумпф 0206.001-SU-201,Подача оборотной воды в зумпф 0206.001-SU-201,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BY-217,Поворотная заслонка/дисковый затвор,Запорная,Ручной,,,,,,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды в зумпф 0206.001-SU-201,Подача оборотной воды в зумпф 0206.001-SU-201,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BY-218,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,,300,10,сталь,Оборотная вода,+,Порт коллектора,Без изменений,0206.602-CPC02,"240,0","G 1/4""",1,10,-,Tissin/ TS800RN35S1M,"Smart Positioner, input signal: 4-20mA, -30~85℃, non-explosion proof, with 4-20mA feedback, without HART protocol, with mechanical type limit switch, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,2.1,НЕТ,Подача оборотной воды в зумпф 0206.001-SU-201,Подача оборотной воды в зумпф 0206.001-SU-201,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BY-219,Поворотная заслонка/дисковый затвор,Запорная,Ручной,,,,,,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды в зумпф 0206.001-SU-201,Подача оборотной воды в зумпф 0206.001-SU-201,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BY-220,Поворотная заслонка/дисковый затвор,Запорная,Ручной,,,,,,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды в зумпф 0206.001-SU-201,Подача оборотной воды в зумпф 0206.001-SU-201,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BY-221,Поворотная заслонка/дисковый затвор,Запорная,Ручной,,,,,,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды в желоб 0206.001-LA-201,Подача оборотной воды в желоб 0206.001-LA-201,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BY-222,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,,100,10,сталь,Оборотная вода,+,Порт коллектора,Без изменений,0206.602-CPC02,"25,0","G 1/4""",1,10,-,Tissin/ TS800RN35S1M,"Smart Positioner, input signal: 4-20mA, -30~85℃, non-explosion proof, with 4-20mA feedback, without HART protocol, with mechanical type limit switch, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,2.1,НЕТ,Подача оборотной воды в желоб 0206.001-LA-201,Подача оборотной воды в желоб 0206.001-LA-201,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BY-223,Поворотная заслонка/дисковый затвор,Запорная,Ручной,,,,,,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды в желоб 0206.001-LA-201,Подача оборотной воды в желоб 0206.001-LA-201,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-BY-224,Поворотная заслонка/дисковый затвор,Запорная,Ручной,,,,,,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды в желоб 0206.001-LA-201,Подача оборотной воды в желоб 0206.001-LA-201,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-102.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.001-KV-102,Промывка задвижки 0206.001-KV-102,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-103.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.001-KV-103,Промывка задвижки 0206.001-KV-103,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-108.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.001-KV-108,Промывка задвижки 0206.001-KV-108,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-105.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.001-KV-105,Промывка задвижки 0206.001-KV-105,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-106.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.001-KV-106,Промывка задвижки 0206.001-KV-106,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-110.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.001-KV-110,Промывка задвижки 0206.001-KV-110,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-112.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.001-KV-112,Промывка задвижки 0206.001-KV-112,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-113.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.001-KV-113,Промывка задвижки 0206.001-KV-113,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-114.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.001-KV-114,Промывка задвижки 0206.001-KV-114,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-115.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.001-KV-115,Промывка задвижки 0206.001-KV-115,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-116.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.001-KV-116,Промывка задвижки 0206.001-KV-116,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-117.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.001-KV-117,Промывка задвижки 0206.001-KV-117,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-118.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.001-KV-118,Промывка задвижки 0206.001-KV-118,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-119.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.001-KV-119,Промывка задвижки 0206.001-KV-119,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-120.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.001-KV-120,Промывка задвижки 0206.001-KV-120,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-121.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.001-KV-121,Промывка задвижки 0206.001-KV-121,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-122.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.001-KV-122,Промывка задвижки 0206.001-KV-122,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-123.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.001-KV-123,Промывка задвижки 0206.001-KV-123,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-202.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.001-KV-202,Промывка задвижки 0206.001-KV-202,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-203.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.001-KV-203,Промывка задвижки 0206.001-KV-203,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-208.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.001-KV-208,Промывка задвижки 0206.001-KV-208,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-205.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.001-KV-205,Промывка задвижки 0206.001-KV-205,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-206.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.001-KV-206,Промывка задвижки 0206.001-KV-206,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-210.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.001-KV-210,Промывка задвижки 0206.001-KV-210,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-212.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.001-KV-212,Промывка задвижки 0206.001-KV-212,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-213.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.001-KV-213,Промывка задвижки 0206.001-KV-213,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-214.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.001-KV-214,Промывка задвижки 0206.001-KV-214,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-215.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.001-KV-215,Промывка задвижки 0206.001-KV-215,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-216.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.001-KV-216,Промывка задвижки 0206.001-KV-216,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-217.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.001-KV-217,Промывка задвижки 0206.001-KV-217,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-218.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.001-KV-218,Промывка задвижки 0206.001-KV-218,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-219.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.001-KV-219,Промывка задвижки 0206.001-KV-219,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-220.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.001-KV-220,Промывка задвижки 0206.001-KV-220,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-221.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.001-KV-221,Промывка задвижки 0206.001-KV-221,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-222.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.001-KV-222,Промывка задвижки 0206.001-KV-222,,,,,
Измельчение. НГЦУ 1 стадии,0206.001-KV-223.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.001-KV-223,Промывка задвижки 0206.001-KV-223,,,,,
Измельчение. НГЦУ 1 стадии,ZV2101A,Поворотная заслонка/дисковый затвор,Запорно-регулирующая,Пневмопривод,,,,В поставке НГЦУ,Фильтрованная вода,,,,,,,,,,,,,,НЕТ,Подача фильтрованной воды на гидроуплотнения насоса 0206.001-PU-201,Подача фильтрованной воды на гидроуплотнения насоса 0206.001-PU-201,,,,,
Измельчение. НГЦУ 1 стадии,ZV2101B,Поворотная заслонка/дисковый затвор,Запорно-регулирующая,Пневмопривод,,,,В поставке НГЦУ,Фильтрованная вода,,,,,,,,,,,,,,НЕТ,Подача фильтрованной воды на гидроуплотнения насосов 0206.001-PU-202,Подача фильтрованной воды на гидроуплотнения насосов 0206.001-PU-202,,,,,
Гравитация. НГЦУ 2 стадии,ZV2201A,Поворотная заслонка/дисковый затвор,Запорно-регулирующая,Пневмопривод,,,,В поставке НГЦУ,Фильтрованная вода,,,,,,,,,,,,,,НЕТ,Подача фильтрованной воды на гидроуплотнения насосов 0206.002-PU-204,Подача фильтрованной воды на гидроуплотнения насосов 0206.002-PU-204,,,,,
Гравитация. НГЦУ 2 стадии,ZV2201B,Поворотная заслонка/дисковый затвор,Запорно-регулирующая,Пневмопривод,,,,В поставке НГЦУ,Фильтрованная вода,,,,,,,,,,,,,,НЕТ,Подача фильтрованной воды на гидроуплотнения насосов 0206.002-PU-205,Подача фильтрованной воды на гидроуплотнения насосов 0206.002-PU-205,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-101,Шиберно-ножевая задвижка,Запорная,Ручной,206.002-PP-149-200-LAA,200,10,марка стали 20 (марка стали может быть изменена по желанию заказчика)  ,Пульпа,-,,-,,,,,,,,,,,НЕТ,Дренаж зумпфа 0206.002-SU-102,Дренаж зумпфа  0206.002-SU-102,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-102,Шиберно-ножевая задвижка,Запорная,Ручной,,,,В поставке НГЦУ,,,,,,,,,,,,,,,НЕТ,Всас насоса 0206.002-PU-104,Всас насоса 0206.002-PU-104,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-103,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,300,10,В поставке НГЦУ,,,Порт коллектора,,0206.602-ADC01,"180,0","G 1/2""",1,10,,,,,,НЕТ,Всас насоса 0206.002-PU-104,Всас насоса 0206.002-PU-104,,,,,
