Участок,Позиция запорной арматуры,Конструктивное исполнение,Тип арматуры (запорная/ Регулирующая),Тип привода,Позиция трубы,Условный диаметр трубы DN,"Условное давление рабочей среды PN, бар",Материал трубы,Среда,Датчик положения,Тип пневмораспределителя,Положение при аварийном отключении (НЗ/НО/БИ),ШПУ,"Расход воздуха на 1 операцию, л.",Ø и резьба пневмоприсоединения,Кол-во ответных фитингов,"Ø пневмотрубки, мм",Тип концевого выключателя,Тип позиционера,Описание устройства,Категория,PLC,Ex-исполнение,Описание (ТЕМП),Операция,Примечание,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-104,Шиберно-ножевая задвижка,Запорная,Ручной,,,,В поставке НГЦУ,,,,,,,,,,,,,,,НЕТ,Всас насоса 0206.002-PU-105,Всас насоса 0206.002-PU-105,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-105,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,300,10,В поставке НГЦУ,,,Порт коллектора,,0206.602-ADC01,"180,0","G 1/2""",1,10,,,,,,НЕТ,Всас насоса 0206.002-PU-105,Всас насоса 0206.002-PU-105,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-106,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,50,10,В поставке НГЦУ,,,Порт коллектора,,0206.602-ADC01,"10,0","G 1/4""",1,10,,,,,,НЕТ,Дренаж всаса насоса 0206.002-PU-104,Дренаж всаса насоса 0206.002-PU-104,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-107,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,50,10,В поставке НГЦУ,,,Порт коллектора,,0206.602-ADC01,"10,0","G 1/4""",1,10,,,,,,НЕТ,Дренаж всаса насоса 0206.002-PU-105,Дренаж всаса насоса 0206.002-PU-105,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-108,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,300,10,В поставке НГЦУ,,,Порт коллектора,,0206.602-ADC01,"180,0","G 1/2""",1,10,,,,,,НЕТ,Нагнетание насоса 0206.002-PU-104,Нагнетание насоса 0206.002-PU-104,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-109,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,300,10,В поставке НГЦУ,,,Порт коллектора,,0206.602-ADC01,"180,0","G 1/2""",1,10,,,,,,НЕТ,Нагнетание насоса 0206.002-PU-105,Нагнетание насоса 0206.002-PU-105,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-110,Шиберно-ножевая задвижка,Запорная,Ручной,-,300,10,-,Пульпа,-,,-,,,,,,,,,,,НЕТ,Трубопровод питания ГЦ 0206.004-CY-101,Трубопровод питания ГЦ  0206.004-CY-101,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-111,Шиберно-ножевая задвижка,Запорная,Ручной,206.002-PP-152-300-LBA,300,10,сталь гуммированная каучуком - Ст. 20 или Ст.3 кп,Пульпа,-,,-,,,,,,,,,,,НЕТ,Трубопровод питания ФМ 0206.003-FC-112,Трубопровод питания ФМ  0206.003-FC-112,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-112,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,100,,В поставке НГЦУ,,,5/2 БС,Без изменений,0206.004-CY101-CPC01,"20,0","G 1/4""",2,10,,,,,,Должно быть Ex,Трубопровод ГЦ 0206.004-CY-101,Трубопровод ГЦ  0206.004-CY-101,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-113,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,100,,В поставке НГЦУ,,,5/2 БС,Без изменений,0206.004-CY101-CPC01,"20,0","G 1/4""",2,10,,,,,,Должно быть Ex,Трубопровод ГЦ 0206.004-CY-101,Трубопровод ГЦ  0206.004-CY-101,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-114,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,100,,В поставке НГЦУ,,,5/2 БС,Без изменений,0206.004-CY101-CPC01,"20,0","G 1/4""",2,10,,,,,,Должно быть Ex,Трубопровод ГЦ 0206.004-CY-101,Трубопровод ГЦ  0206.004-CY-101,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-115,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,100,,В поставке НГЦУ,,,5/2 БС,Без изменений,0206.004-CY101-CPC01,"20,0","G 1/4""",2,10,,,,,,Должно быть Ex,Трубопровод ГЦ 0206.004-CY-101,Трубопровод ГЦ  0206.004-CY-101,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-116,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,100,,В поставке НГЦУ,,,5/2 БС,Без изменений,0206.004-CY101-CPC01,"20,0","G 1/4""",2,10,,,,,,Должно быть Ex,Трубопровод ГЦ 0206.004-CY-101,Трубопровод ГЦ  0206.004-CY-101,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-117,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,100,,В поставке НГЦУ,,,5/2 БС,Без изменений,0206.004-CY101-CPC01,"20,0","G 1/4""",2,10,,,,,,Должно быть Ex,Трубопровод ГЦ 0206.004-CY-101,Трубопровод ГЦ  0206.004-CY-101,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-118,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,100,,В поставке НГЦУ,,,5/2 БС,Без изменений,0206.004-CY101-CPC01,"20,0","G 1/4""",2,10,,,,,,Должно быть Ex,Трубопровод ГЦ 0206.004-CY-101,Трубопровод ГЦ  0206.004-CY-101,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-119,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,100,,В поставке НГЦУ,,,5/2 БС,Без изменений,0206.004-CY101-CPC01,"20,0","G 1/4""",2,10,,,,,,Должно быть Ex,Трубопровод ГЦ 0206.004-CY-101,Трубопровод ГЦ  0206.004-CY-101,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-120,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,100,,В поставке НГЦУ,,,5/2 БС,Без изменений,0206.004-CY101-CPC01,"20,0","G 1/4""",2,10,,,,,,Должно быть Ex,Трубопровод ГЦ 0206.004-CY-101,Трубопровод ГЦ  0206.004-CY-101,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-121,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,100,,В поставке НГЦУ,,,5/2 БС,Без изменений,0206.004-CY101-CPC01,"20,0","G 1/4""",2,10,,,,,,Должно быть Ex,Трубопровод ГЦ 0206.004-CY-101,Трубопровод ГЦ  0206.004-CY-101,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-122,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,100,,В поставке НГЦУ,,,5/2 БС,Без изменений,0206.004-CY101-CPC01,"20,0","G 1/4""",2,10,,,,,,Должно быть Ex,Трубопровод ГЦ 0206.004-CY-101,Трубопровод ГЦ  0206.004-CY-101,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-123,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,100,,В поставке НГЦУ,,,5/2 БС,Без изменений,0206.004-CY101-CPC01,"20,0","G 1/4""",2,10,,,,,,Должно быть Ex,Трубопровод ГЦ 0206.004-CY-101,Трубопровод ГЦ  0206.004-CY-101,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-124,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,100,,В поставке НГЦУ,,,5/2 БС,Без изменений,0206.004-CY101-CPC01,"20,0","G 1/4""",2,10,,,,,,Должно быть Ex,Трубопровод ГЦ 0206.004-CY-101,Трубопровод ГЦ  0206.004-CY-101,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-BV-102,Шаровый кран,Запорная,Пневмопривод,,50,10,В поставке НГЦУ,,,Порт коллектора,,0206.602-ADC01,"10,0","G 1/4""",1,10,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.002-PU-104,Подача оборотной воды на промывку всаса насоса 0206.002-PU-104,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-BV-104,Шаровый кран,Запорная,Пневмопривод,,50,10,В поставке НГЦУ,,,Порт коллектора,,0206.602-ADC01,"10,0","G 1/4""",1,10,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.002-PU-105,Подача оборотной воды на промывку всаса насоса 0206.002-PU-105,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-BV-106,Шаровый кран,Запорная,Пневмопривод,,50,10,В поставке НГЦУ,,,Порт коллектора,,0206.602-ADC01,"10,0","G 1/4""",1,10,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.002-PU-104,Подача оборотной воды на промывку всаса насоса 0206.002-PU-104,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-BV-108,Шаровый кран,Запорная,Пневмопривод,,50,10,В поставке НГЦУ,,,Порт коллектора,,0206.602-ADC01,"10,0","G 1/4""",1,10,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.002-PU-105,Подача оборотной воды на промывку всаса насоса 0206.002-PU-105,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-BV-101,Шаровый кран,Запорная,Ручной,-,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.002-PU-104,Подача оборотной воды на промывку всаса насоса 0206.002-PU-104,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-BV-103,Шаровый кран,Запорная,Ручной,-,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.002-PU-105,Подача оборотной воды на промывку всаса насоса 0206.002-PU-105,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-BV-105,Шаровый кран,Запорная,Ручной,-,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.002-PU-104,Подача оборотной воды на промывку всаса насоса 0206.002-PU-104,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-BV-107,Шаровый кран,Запорная,Ручной,-,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.002-PU-105,Подача оборотной воды на промывку всаса насоса 0206.002-PU-105,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-BY-101,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,100,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды в зумпф 0206.002-SU-102,Подача оборотной воды в зумпф 0206.002-SU-102,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-BY-102,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,,100,10,В поставке НГЦУ,Оборотная вода,,Порт коллектора,,0206.602-ADC01,"50,0",1/4NPT - Ø8мм,0,8,,,,,,НЕТ,Подача оборотной воды в зумпф 0206.002-SU-102,Подача оборотной воды в зумпф 0206.002-SU-102,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-BY-103,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,100,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды в зумпф 0206.002-SU-102,Подача оборотной воды в зумпф 0206.002-SU-102,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-BY-104,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,100,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды в зумпф 0206.002-SU-102,Подача оборотной воды в зумпф 0206.002-SU-102,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-201,Шиберно-ножевая задвижка,Запорная,Ручной,206.002-PP-249-200-LAA,200,10,марка стали 20 (марка стали может быть изменена по желанию заказчика)  ,Пульпа,-,,-,,,,,,,,,,,НЕТ,Дренаж зумпфа 0206.002-SU-202,Дренаж зумпфа  0206.002-SU-202,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-202,Шиберно-ножевая задвижка,Запорная,Ручной,,,,В поставке НГЦУ,,,,,,,,,,,,,,,НЕТ,Всас насоса 0206.002-PU-204,Всас насоса 0206.002-PU-204,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-203,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,300,10,В поставке НГЦУ,,,Порт коллектора,,0206.602-ADC02,"180,0","G 1/2""",1,10,,,,,,НЕТ,Всас насоса 0206.002-PU-204,Всас насоса 0206.002-PU-204,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-204,Шиберно-ножевая задвижка,Запорная,Ручной,,,,В поставке НГЦУ,,,,,,,,,,,,,,,НЕТ,Всас насоса 0206.002-PU-205,Всас насоса 0206.002-PU-205,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-205,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,300,10,В поставке НГЦУ,,,Порт коллектора,,0206.602-ADC02,"180,0","G 1/2""",1,10,,,,,,НЕТ,Всас насоса 0206.002-PU-205,Всас насоса 0206.002-PU-205,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-206,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,50,10,В поставке НГЦУ,,,Порт коллектора,,0206.602-ADC02,"10,0","G 1/4""",1,10,,,,,,НЕТ,Дренаж всаса насоса 0206.002-PU-204,Дренаж всаса насоса 0206.002-PU-204,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-207,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,50,10,В поставке НГЦУ,,,Порт коллектора,,0206.602-ADC02,"10,0","G 1/4""",1,10,,,,,,НЕТ,Дренаж всаса насоса 0206.002-PU-205,Дренаж всаса насоса 0206.002-PU-205,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-208,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,300,10,В поставке НГЦУ,,,Порт коллектора,,0206.602-ADC02,"180,0","G 1/2""",1,10,,,,,,НЕТ,Нагнетание насоса 0206.002-PU-204,Нагнетание насоса 0206.002-PU-204,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-209,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,300,10,В поставке НГЦУ,,,Порт коллектора,,0206.602-ADC02,"180,0","G 1/2""",1,10,,,,,,НЕТ,Нагнетание насоса 0206.002-PU-205,Нагнетание насоса 0206.002-PU-205,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-210,Шиберно-ножевая задвижка,Запорная,Ручной,-,300,10,-,Пульпа,-,,-,,,,,,,,,,,НЕТ,Трубопровод питания ГЦ 0206.004-CY-201,Трубопровод питания ГЦ  0206.004-CY-201,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-211,Шиберно-ножевая задвижка,Запорная,Ручной,206.002-PP-252-300-LBA,300,10,сталь гуммированная каучуком - Ст. 20 или Ст.3 кп,Пульпа,-,,-,,,,,,,,,,,НЕТ,Трубопровод питания ФМ 0206.003-FC-212,Трубопровод питания ФМ  0206.003-FC-212,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-212,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,100,,В поставке НГЦУ,,,5/2 БС,Без изменений,0206.004-CY201-CPC01,"20,0","G 1/4""",2,10,,,,,,НЕТ,Трубопровод ГЦ 0206.004-CY-201,Трубопровод ГЦ  0206.004-CY-201,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-213,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,100,,В поставке НГЦУ,,,5/2 БС,Без изменений,0206.004-CY201-CPC01,"20,0","G 1/4""",2,10,,,,,,НЕТ,Трубопровод ГЦ 0206.004-CY-201,Трубопровод ГЦ  0206.004-CY-201,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-214,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,100,,В поставке НГЦУ,,,5/2 БС,Без изменений,0206.004-CY201-CPC01,"20,0","G 1/4""",2,10,,,,,,НЕТ,Трубопровод ГЦ 0206.004-CY-201,Трубопровод ГЦ  0206.004-CY-201,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-215,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,100,,В поставке НГЦУ,,,5/2 БС,Без изменений,0206.004-CY201-CPC01,"20,0","G 1/4""",2,10,,,,,,НЕТ,Трубопровод ГЦ 0206.004-CY-201,Трубопровод ГЦ  0206.004-CY-201,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-216,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,100,,В поставке НГЦУ,,,5/2 БС,Без изменений,0206.004-CY201-CPC01,"20,0","G 1/4""",2,10,,,,,,НЕТ,Трубопровод ГЦ 0206.004-CY-201,Трубопровод ГЦ  0206.004-CY-201,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-217,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,100,,В поставке НГЦУ,,,5/2 БС,Без изменений,0206.004-CY201-CPC01,"20,0","G 1/4""",2,10,,,,,,НЕТ,Трубопровод ГЦ 0206.004-CY-201,Трубопровод ГЦ  0206.004-CY-201,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-218,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,100,,В поставке НГЦУ,,,5/2 БС,Без изменений,0206.004-CY201-CPC01,"20,0","G 1/4""",2,10,,,,,,НЕТ,Трубопровод ГЦ 0206.004-CY-201,Трубопровод ГЦ  0206.004-CY-201,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-219,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,100,,В поставке НГЦУ,,,5/2 БС,Без изменений,0206.004-CY201-CPC01,"20,0","G 1/4""",2,10,,,,,,НЕТ,Трубопровод ГЦ 0206.004-CY-201,Трубопровод ГЦ  0206.004-CY-201,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-220,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,100,,В поставке НГЦУ,,,5/2 БС,Без изменений,0206.004-CY201-CPC01,"20,0","G 1/4""",2,10,,,,,,НЕТ,Трубопровод ГЦ 0206.004-CY-201,Трубопровод ГЦ  0206.004-CY-201,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-221,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,100,,В поставке НГЦУ,,,5/2 БС,Без изменений,0206.004-CY201-CPC01,"20,0","G 1/4""",2,10,,,,,,НЕТ,Трубопровод ГЦ 0206.004-CY-201,Трубопровод ГЦ  0206.004-CY-201,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-222,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,100,,В поставке НГЦУ,,,5/2 БС,Без изменений,0206.004-CY201-CPC01,"20,0","G 1/4""",2,10,,,,,,НЕТ,Трубопровод ГЦ 0206.004-CY-201,Трубопровод ГЦ  0206.004-CY-201,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-223,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,100,,В поставке НГЦУ,,,5/2 БС,Без изменений,0206.004-CY201-CPC01,"20,0","G 1/4""",2,10,,,,,,НЕТ,Трубопровод ГЦ 0206.004-CY-201,Трубопровод ГЦ  0206.004-CY-201,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-224,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,100,,В поставке НГЦУ,,,5/2 БС,Без изменений,0206.004-CY201-CPC01,"20,0","G 1/4""",2,10,,,,,,НЕТ,Трубопровод ГЦ 0206.004-CY-201,Трубопровод ГЦ  0206.004-CY-201,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-BV-202,Шаровый кран,Запорная,Пневмопривод,,50,10,В поставке НГЦУ,,,Порт коллектора,,0206.602-ADC02,"10,0","G 1/4""",1,10,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.002-PU-204,Подача оборотной воды на промывку всаса насоса 0206.002-PU-204,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-BV-204,Шаровый кран,Запорная,Пневмопривод,,50,10,В поставке НГЦУ,,,Порт коллектора,,0206.602-ADC02,"10,0","G 1/4""",1,10,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.002-PU-205,Подача оборотной воды на промывку всаса насоса 0206.002-PU-205,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-BV-206,Шаровый кран,Запорная,Пневмопривод,,50,10,В поставке НГЦУ,,,Порт коллектора,,0206.602-ADC02,"10,0","G 1/4""",1,10,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.002-PU-204,Подача оборотной воды на промывку всаса насоса 0206.002-PU-204,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-BV-208,Шаровый кран,Запорная,Пневмопривод,,50,10,В поставке НГЦУ,,,Порт коллектора,,0206.602-ADC02,"10,0","G 1/4""",1,10,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.002-PU-205,Подача оборотной воды на промывку всаса насоса 0206.002-PU-205,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-BV-201,Шаровый кран,Запорная,Ручной,-,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.002-PU-204,Подача оборотной воды на промывку всаса насоса 0206.002-PU-204,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-BV-203,Шаровый кран,Запорная,Ручной,-,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.002-PU-205,Подача оборотной воды на промывку всаса насоса 0206.002-PU-205,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-BV-205,Шаровый кран,Запорная,Ручной,-,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.002-PU-204,Подача оборотной воды на промывку всаса насоса 0206.002-PU-204,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-BV-207,Шаровый кран,Запорная,Ручной,-,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.002-PU-205,Подача оборотной воды на промывку всаса насоса 0206.002-PU-205,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-BY-201,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,100,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды в зумпф 0206.002-SU-202,Подача оборотной воды в зумпф 0206.002-SU-202,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-BY-202,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,,100,10,В поставке НГЦУ,Оборотная вода,,Порт коллектора,,0206.602-ADC02,"50,0",1/4NPT - Ø8мм,0,8,,,,,,НЕТ,Подача оборотной воды в зумпф 0206.002-SU-202,Подача оборотной воды в зумпф 0206.002-SU-202,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-BY-203,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,100,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды в зумпф 0206.002-SU-202,Подача оборотной воды в зумпф 0206.002-SU-202,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-BY-204,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,100,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды в зумпф 0206.002-SU-202,Подача оборотной воды в зумпф 0206.002-SU-202,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-102.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.002-KV-102,Промывка задвижки 0206.002-KV-102,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-103.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.002-KV-103,Промывка задвижки 0206.002-KV-103,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-108.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.002-KV-108,Промывка задвижки 0206.002-KV-108,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-104.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.002-KV-104,Промывка задвижки 0206.002-KV-104,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-105.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.002-KV-105,Промывка задвижки 0206.002-KV-105,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-109.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.002-KV-109,Промывка задвижки 0206.002-KV-109,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-112.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.002-KV-112,Промывка задвижки 0206.002-KV-112,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-113.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.002-KV-113,Промывка задвижки 0206.002-KV-113,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-114.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.002-KV-114,Промывка задвижки 0206.002-KV-114,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-115.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.002-KV-115,Промывка задвижки 0206.002-KV-115,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-116.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.002-KV-116,Промывка задвижки 0206.002-KV-116,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-117.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.002-KV-117,Промывка задвижки 0206.002-KV-117,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-118.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.002-KV-118,Промывка задвижки 0206.002-KV-118,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-119.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.002-KV-119,Промывка задвижки 0206.002-KV-119,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-120.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.002-KV-120,Промывка задвижки 0206.002-KV-120,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-121.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.002-KV-121,Промывка задвижки 0206.002-KV-121,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-122.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.002-KV-122,Промывка задвижки 0206.002-KV-122,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-123.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.002-KV-123,Промывка задвижки 0206.002-KV-123,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-124.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.002-KV-124,Промывка задвижки 0206.002-KV-124,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-202.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.002-KV-202,Промывка задвижки 0206.002-KV-202,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-203.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.002-KV-203,Промывка задвижки 0206.002-KV-203,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-208.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.002-KV-208,Промывка задвижки 0206.002-KV-208,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-204.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.002-KV-204,Промывка задвижки 0206.002-KV-204,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-205.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.002-KV-205,Промывка задвижки 0206.002-KV-205,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-209.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.002-KV-209,Промывка задвижки 0206.002-KV-209,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-212.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.002-KV-212,Промывка задвижки 0206.002-KV-212,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-213.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.002-KV-213,Промывка задвижки 0206.002-KV-213,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-214.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.002-KV-214,Промывка задвижки 0206.002-KV-214,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-215.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.002-KV-215,Промывка задвижки 0206.002-KV-215,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-216.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.002-KV-216,Промывка задвижки 0206.002-KV-216,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-217.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.002-KV-217,Промывка задвижки 0206.002-KV-217,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-218.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.002-KV-218,Промывка задвижки 0206.002-KV-218,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-219.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.002-KV-219,Промывка задвижки 0206.002-KV-219,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-220.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.002-KV-220,Промывка задвижки 0206.002-KV-220,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-221.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.002-KV-221,Промывка задвижки 0206.002-KV-221,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-222.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.002-KV-222,Промывка задвижки 0206.002-KV-222,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-223.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.002-KV-223,Промывка задвижки 0206.002-KV-223,,,,,
Гравитация. НГЦУ 2 стадии,0206.002-KV-224.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,,НЕТ,Промывка задвижки 0206.002-KV-224,Промывка задвижки 0206.002-KV-224,,,,,
Центробежная сепарация,0206.002-GB-003,Соленоидный клапан,Запорная,Соленоидный клапан,-,20,10,сталь (марку стали определяет ВК),Фильтрованная вода,-,,Без изменений,,,,,,,,,Клапан ГУ,0.1,НЕТ,Фильтрованная вода на гидроуплотнение 0206.002-PU-003,Фильтрованная вода на гидроуплотнение 0206.002-PU-003,,,,,
Центробежная сепарация,0206.002-GB-004,Соленоидный клапан,Запорная,Соленоидный клапан,-,20,10,сталь (марку стали определяет ВК),Фильтрованная вода,-,,Без изменений,,,,,,,,,Клапан ГУ,0.1,НЕТ,Фильтрованная вода на гидроуплотнение 0206.002-PU-004,Фильтрованная вода на гидроуплотнение 0206.002-PU-004,,,,,
Центробежная сепарация,0206.002-KV-125,Шиберно-ножевая задвижка,Запорная,Ручной,206.002-PP-121-200-LAA,200,10,сталь (Ст. 20 или Ст.3 кп),Пульпа,-,,-,,,,,,,,,,,НЕТ,Дренаж зумпфа 0206.002-SU-101,Дренаж зумпфа 0206.002-SU-101,,,,,
Центробежная сепарация,0206.002-KV-126,Шиберно-ножевая задвижка,Запорная,Ручной,206.002-PP-122-350-LBA,350,10,сталь гуммированная каучуком - Ст. 20 или Ст.3 кп,Пульпа,-,,-,,,,,,,,,,,НЕТ,Всас насоса 0206.002-PU-101,Всас насоса 0206.002-PU-101,,,,,
Центробежная сепарация,0206.002-KV-127,Шиберно-ножевая задвижка,Запорная,Ручной,206.002-PP-123-350-LBA,350,10,сталь гуммированная каучуком - Ст. 20 или Ст.3 кп,Пульпа,-,,-,,,,,,,,,,,НЕТ,Всас насоса 0206.002-PU-102,Всас насоса 0206.002-PU-102,,,,,
Центробежная сепарация,0206.002-KV-128,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.002-PP-122-350-LBA,350,10,сталь гуммированная каучуком - Ст. 20 или Ст.3 кп,Пульпа,+,5/3,Без изменений,0206.602-CPC01,"171,9","G 3/8""",2,12,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,1.1,НЕТ,Всас насоса 0206.002-PU-101,Всас насоса 0206.002-PU-101,,,,,
Центробежная сепарация,0206.002-KV-129,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.002-PP-123-350-LBA,350,10,сталь гуммированная каучуком - Ст. 20 или Ст.3 кп,Пульпа,+,5/3,Без изменений,0206.602-CPC01,"171,9","G 3/8""",2,12,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,1.1,НЕТ,Всас насоса 0206.002-PU-102,Всас насоса 0206.002-PU-102,,,,,
Центробежная сепарация,0206.002-KV-130,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.002-PP-127-100-LBA,100,10,сталь гуммированная каучуком - Ст. 20 или Ст.3 кп,Пульпа,+,5/2 МС,Нормально закрыт,0206.602-CPC01,"54,6","G 3/8""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,1.1,НЕТ,Дренаж всаса насоса 0206.002-PU-101,Дренаж всаса насоса 0206.002-PU-101,,,,,
Центробежная сепарация,0206.002-KV-131,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.002-PP-128-100-LBA,100,10,сталь гуммированная каучуком - Ст. 20 или Ст.3 кп,Пульпа,+,5/2 МС,Нормально закрыт,0206.602-CPC01,"54,6","G 3/8""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,1.1,НЕТ,Дренаж всаса насоса 0206.002-PU-102,Дренаж всаса насоса 0206.002-PU-102,,,,,
Центробежная сепарация,0206.002-KV-132,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.002-PP-124-300-LBA,300,10,сталь гуммированная каучуком - Ст. 20 или Ст.3 кп,Пульпа,+,5/3,Без изменений,0206.602-CPC01,"101,9","G 3/8""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,1.1,НЕТ,Нагнетание насоса 0206.002-PU-101,Нагнетание насоса 0206.002-PU-101,,,,,
Центробежная сепарация,0206.002-KV-133,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.002-PP-125-300-LBA,300,10,сталь гуммированная каучуком - Ст. 20 или Ст.3 кп,Пульпа,+,5/3,Без изменений,0206.602-CPC01,"101,9","G 3/8""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,1.1,НЕТ,Нагнетание насоса 0206.002-PU-102,Нагнетание насоса 0206.002-PU-102,,,,,
Центробежная сепарация,0206.002-KV-134,Шиберно-ножевая задвижка,Запорная,Ручной,206.002-PP-154-100-LAA,100,10,сталь (Ст. 20 или Ст.3 кп),Пульпа,-,,-,,,,,,,,,,,НЕТ,Дренаж емкости 0206.002-ТК-101,Дренаж емкости 0206.002-ТК-101,,,,,
Центробежная сепарация,0206.002-KV-135,Шиберно-ножевая задвижка,Запорная,Ручной,206.002-PP-155-063-LPA,50,10,сталь гуммированная каучуком - Ст. 20 или Ст.3 кп,Пульпа,-,,-,,,,,,,,,,,НЕТ,Всас насоса 0206.002-PU-106,Всас насоса 0206.002-PU-106,,,,,
Центробежная сепарация,0206.002-KV-136,Шиберно-ножевая задвижка,Запорная,Ручной,206.002-PP-156-063-LPA,50,10,сталь гуммированная каучуком - Ст. 20 или Ст.3 кп,Пульпа,-,,-,,,,,,,,,,,НЕТ,Всас насоса 0206.002-PU-107,Всас насоса 0206.002-PU-107,,,,,
Центробежная сепарация,0206.002-KV-137,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.002-PP-155-063-LPA,50,10,сталь гуммированная каучуком - Ст. 20 или Ст.3 кп,Пульпа,+,5/3,Без изменений,0206.602-CPC03,"4,4","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,1.1,НЕТ,Всас насоса 0206.002-PU-106,Всас насоса 0206.002-PU-106,,,,,
Центробежная сепарация,0206.002-KV-138,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.002-PP-156-063-LPA,50,10,сталь гуммированная каучуком - Ст. 20 или Ст.3 кп,Пульпа,+,5/3,Без изменений,0206.602-CPC03,"4,4","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,1.1,НЕТ,Всас насоса 0206.002-PU-107,Всас насоса 0206.002-PU-107,,,,,
Центробежная сепарация,0206.002-BV-139,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.002-PP-160-032-LPA,40,10,сталь гуммированная каучуком - Ст. 20 или Ст.3 кп,Пульпа,+,5/2 МС,Нормально закрыт,0206.602-CPC03,"11,3","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,1.1,НЕТ,Дренаж всаса насоса 0206.002-PU-106,Дренаж всаса насоса 0206.002-PU-106,"Замена на 0206.002-BV-139, т.к. шиберно-ножевые задвижки имеют DN не менее 50",,,,
Центробежная сепарация,0206.002-BV-140,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.002-PP-161-032-LPA,40,10,сталь гуммированная каучуком - Ст. 20 или Ст.3 кп,Пульпа,+,5/2 МС,Нормально закрыт,0206.602-CPC03,"11,3","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,1.1,НЕТ,Дренаж всаса насоса 0206.002-PU-107,Дренаж всаса насоса 0206.002-PU-107,"Замена на 0206.002-BV-140, т.к. шиберно-ножевые задвижки имеют DN не менее 50",,,,
Центробежная сепарация,0206.002-BV-141,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.002-PP-157-040-LPA,32,10,сталь гуммированная каучуком - Ст. 20 или Ст.3 кп,Пульпа,+,5/3,Без изменений,0206.602-CPC03,"2,2","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,1.1,НЕТ,Нагнетание насоса 0206.002-PU-106,Нагнетание насоса 0206.002-PU-106,"Замена на 0206.002-BV-141, т.к. шиберно-ножевые задвижки имеют DN не менее 50",,,,
Центробежная сепарация,0206.002-BV-142,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.002-PP-158-040-LPA,32,10,сталь гуммированная каучуком - Ст. 20 или Ст.3 кп,Пульпа,+,5/3,Без изменений,0206.602-CPC03,"2,2","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,1.1,НЕТ,Нагнетание насоса 0206.002-PU-107,Нагнетание насоса 0206.002-PU-107,"Замена на 0206.002-BV-142, т.к. шиберно-ножевые задвижки имеют DN не менее 50",,,,
Центробежная сепарация,0206.002-BV-143,Шаровый кран,Запорная,Ручной,206.002-PP-165-100-LAA,100,10,сталь (Ст. 20 или Ст.3 кп),Пульпа,-,,-,,,,,,,,,,,,,,12002-81-020600-ТХ.ОЛ4 (от 09.2024),,,,
Центробежная сепарация,0206.002-KV-143,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,,,В поставке гравиконцентратора,,,,,,,,,,,,,,,НЕТ,Трубопровод питания концентратора 0206.002-GC-101,Трубопровод питания концентратора  0206.002-GC-101,,,,,
Центробежная сепарация,0206.002-KV-144,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,,,В поставке гравиконцентратора,,,,,,,,,,,,,,,НЕТ,Трубопровод питания концентратора 0206.002-GC-102,Трубопровод питания концентратора  0206.002-GC-102,,,,,
Центробежная сепарация,0206.002-KV-145,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,,,В поставке гравиконцентратора,,,,,,,,,,,,,,,НЕТ,Трубопровод питания концентратора 0206.002-GC-103,Трубопровод питания концентратора  0206.002-GC-103,,,,,
Центробежная сепарация,0206.002-KV-146,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,,,В поставке гравиконцентратора,,,,,,,,,,,,,,,НЕТ,Трубопровод питания концентратора 0206.002-GC-104,Трубопровод питания концентратора  0206.002-GC-104,,,,,
Центробежная сепарация,0206.002-KV-147,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.002-PP-131-200-LBA,200,10,сталь гуммированная каучуком - Ст. 20 или Ст.3 кп,Пульпа,+,5/3,Без изменений,0206.602-CPC03,"45,7","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,1.1,НЕТ,Трубопровод питания центробежного сепаратора 0206.002-GC-103,Трубопровод питания центробежного сепаратора  0206.002-GC-103,,,,,
Центробежная сепарация,0206.002-KV-148,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.002-PP-135-200-LBA,200,10,сталь гуммированная каучуком - Ст. 20 или Ст.3 кп,Пульпа,+,5/3,Без изменений,0206.602-CPC03,"45,7","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,1.1,НЕТ,Трубопровод питания центробежного сепаратора 0206.002-GC-104,Трубопровод питания центробежного сепаратора  0206.002-GC-104,,,,,
Центробежная сепарация,0206.002-BV-110,Шаровый кран,Запорная,Ручной,-,100,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.002-PU-101,Подача оборотной воды на промывку всаса насоса 0206.002-PU-101,,,,,
Центробежная сепарация,0206.002-BV-111,Шаровый кран,Запорная,Ручной,-,100,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.002-PU-101,Подача оборотной воды на промывку всаса насоса 0206.002-PU-101,,,,,
Центробежная сепарация,0206.002-BV-112,Шаровый кран,Запорная,Ручной,-,100,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.002-PU-101,Подача оборотной воды на промывку всаса насоса 0206.002-PU-101,,,,,
Центробежная сепарация,0206.002-BV-113,Шаровый кран,Запорная,Ручной,-,100,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.002-PU-102,Подача оборотной воды на промывку всаса насоса 0206.002-PU-102,,,,,
Центробежная сепарация,0206.002-BV-114,Шаровый кран,Запорная,Ручной,-,100,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.002-PU-102,Подача оборотной воды на промывку всаса насоса 0206.002-PU-102,,,,,
Центробежная сепарация,0206.002-BV-115,Шаровый кран,Запорная,Ручной,-,100,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.002-PU-102,Подача оборотной воды на промывку всаса насоса 0206.002-PU-102,,,,,
Центробежная сепарация,0206.002-BV-116,Шаровый кран,Запорная,Пневмопривод,-,100,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,+,5/2 МС,Нормально закрыт,0206.602-CPC01,"103,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,1.1,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.002-PU-101,Подача оборотной воды на промывку всаса насоса 0206.002-PU-101,,,,,
Центробежная сепарация,0206.002-BV-117,Шаровый кран,Запорная,Пневмопривод,-,100,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,+,5/2 МС,Нормально закрыт,0206.602-CPC01,"103,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,1.1,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.002-PU-101,Подача оборотной воды на промывку всаса насоса 0206.002-PU-101,,,,,
Центробежная сепарация,0206.002-BV-118,Шаровый кран,Запорная,Пневмопривод,-,100,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,+,5/2 МС,Нормально закрыт,0206.602-CPC01,"103,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,1.1,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.002-PU-102,Подача оборотной воды на промывку всаса насоса 0206.002-PU-102,,,,,
Центробежная сепарация,0206.002-BV-119,Шаровый кран,Запорная,Пневмопривод,-,100,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,+,5/2 МС,Нормально закрыт,0206.602-CPC01,"103,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,1.1,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.002-PU-102,Подача оборотной воды на промывку всаса насоса 0206.002-PU-102,,,,,
Центробежная сепарация,0206.002-BV-120,Шаровый кран,Запорная,Ручной,-,40,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.002-PU-106,Подача оборотной воды на промывку всаса насоса 0206.002-PU-106,,,,,
Центробежная сепарация,0206.002-BV-121,Шаровый кран,Запорная,Ручной,-,40,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.002-PU-106,Подача оборотной воды на промывку всаса насоса 0206.002-PU-106,,,,,
Центробежная сепарация,0206.002-BV-122,Шаровый кран,Запорная,Ручной,-,40,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.002-PU-106,Подача оборотной воды на промывку всаса насоса 0206.002-PU-106,,,,,
Центробежная сепарация,0206.002-BV-123,Шаровый кран,Запорная,Ручной,-,40,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.002-PU-107,Подача оборотной воды на промывку всаса насоса 0206.002-PU-107,,,,,
Центробежная сепарация,0206.002-BV-124,Шаровый кран,Запорная,Ручной,-,40,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.002-PU-107,Подача оборотной воды на промывку всаса насоса 0206.002-PU-107,,,,,
Центробежная сепарация,0206.002-BV-125,Шаровый кран,Запорная,Ручной,-,40,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.002-PU-107,Подача оборотной воды на промывку всаса насоса 0206.002-PU-107,,,,,
Центробежная сепарация,0206.002-BV-126,Шаровый кран,Запорная,Пневмопривод,-,40,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,+,5/2 МС,Нормально закрыт,0206.602-CPC03,"20,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,1.1,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.002-PU-106,Подача оборотной воды на промывку всаса насоса 0206.002-PU-106,,,,,
Центробежная сепарация,0206.002-BV-127,Шаровый кран,Запорная,Пневмопривод,-,40,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,+,5/2 МС,Нормально закрыт,0206.602-CPC03,"20,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,1.1,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.002-PU-106,Подача оборотной воды на промывку всаса насоса 0206.002-PU-106,,,,,
Центробежная сепарация,0206.002-BV-128,Шаровый кран,Запорная,Пневмопривод,-,40,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,+,5/2 МС,Нормально закрыт,0206.602-CPC03,"20,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,1.1,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.002-PU-107,Подача оборотной воды на промывку всаса насоса 0206.002-PU-107,,,,,
Центробежная сепарация,0206.002-BV-129,Шаровый кран,Запорная,Пневмопривод,-,40,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,+,5/2 МС,Нормально закрыт,0206.602-CPC03,"20,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,1.1,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.002-PU-107,Подача оборотной воды на промывку всаса насоса 0206.002-PU-107,,,,,
Центробежная сепарация,0206.002-BY-105,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,125,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на грохот 0206.002-SC-101,Подача оборотной воды на грохот 0206.002-SC-101,,,,,
Центробежная сепарация,0206.002-BY-106,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,125,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на грохот 0206.002-SC-101,Подача оборотной воды на грохот 0206.002-SC-101,,,,,
Центробежная сепарация,0206.002-BY-107,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,125,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на грохот 0206.002-SC-101,Подача оборотной воды на грохот 0206.002-SC-101,,,,,
Центробежная сепарация,0206.002-BY-108,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,125,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,+,Порт коллектора,Без изменений,0206.602-CPC01,"7,6","G 1/4""",1,10,-,Tissin/ TS800RN35S1M,"Smart Positioner, input signal: 4-20mA, -30~85℃, non-explosion proof, with 4-20mA feedback, without HART protocol, with mechanical type limit switch, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,1.1,НЕТ,Подача оборотной воды на грохот 0206.002-SC-101,Подача оборотной воды на грохот 0206.002-SC-101,,,,,
Центробежная сепарация,0206.002-BY-109,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,125,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на грохот 0206.002-SC-102,Подача оборотной воды на грохот 0206.002-SC-102,,,,,
Центробежная сепарация,0206.002-BY-110,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,125,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на грохот 0206.002-SC-102,Подача оборотной воды на грохот 0206.002-SC-102,,,,,
Центробежная сепарация,0206.002-BY-111,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,125,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на грохот 0206.002-SC-102,Подача оборотной воды на грохот 0206.002-SC-102,,,,,
Центробежная сепарация,0206.002-BY-112,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,125,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,+,Порт коллектора,Без изменений,0206.602-CPC01,"7,6","G 1/4""",1,10,-,Tissin/ TS800RN35S1M,"Smart Positioner, input signal: 4-20mA, -30~85℃, non-explosion proof, with 4-20mA feedback, without HART protocol, with mechanical type limit switch, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,1.1,НЕТ,Подача оборотной воды на грохот 0206.002-SC-102,Подача оборотной воды на грохот 0206.002-SC-102,,,,,
Центробежная сепарация,0206.002-BY-113,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.002-PP-146-050-LBA,50,10,сталь (Ст. 20 или Ст.3 кп),Пульпа,-,,-,,,,,,,,,,,НЕТ,Линия датчика давления на нагнетании насосов 0206.002-PU-101/102,Линия датчика давления на нагнетании насосов 0206.002-PU-101/102,,,,,
Центробежная сепарация,0206.002-BY-114,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.002-PP-162-050-LPA,44,10,сталь (Ст. 20 или Ст.3 кп),Пульпа,-,,-,,,,,,,,,,,НЕТ,Линия датчика давления на нагнетании насосов 0206.002-PU-106/107,Линия датчика давления на нагнетании насосов 0206.002-PU-106/107,,,,,
Центробежная сепарация,0206.002-GB-101,Соленоидный клапан,Запорная,Соленоидный клапан,-,20,10,сталь (марку стали определяет ВК),Фильтрованная вода,-,,Без изменений,,,,,,,,,Клапан ГУ,1.1,НЕТ,Фильтрованная вода на гидроуплотнение 0206.002-PU-101,Фильтрованная вода на гидроуплотнение 0206.002-PU-101,,,,,
