Участок,Позиция запорной арматуры,Конструктивное исполнение,Тип арматуры (запорная/ Регулирующая),Тип привода,Позиция трубы,Условный диаметр трубы DN,"Условное давление рабочей среды PN, бар",Материал трубы,Среда,Датчик положения,Тип пневмораспределителя,Положение при аварийном отключении (НЗ/НО/БИ),ШПУ,"Расход воздуха на 1 операцию, л.",Ø и резьба пневмоприсоединения,Кол-во ответных фитингов,"Ø пневмотрубки, мм",Тип концевого выключателя,Тип позиционера,Описание устройства,Категория,PLC,Ex-исполнение,Описание (ТЕМП),Операция,Примечание,,,,
Фильтрация Cu-концентрата,0206.006-KV-007,Шиберно-ножевая задвижка,Запорная,Пневмопривод,-,,,Поставка YON,,,,,,,,,,,,,,,НЕТ,Трубопровод подачи сгущенного продукта в пресс-фильтр 0206.006-FL-001,Трубопровод подачи сгущенного продукта в пресс-фильтр 0206.006-FL-001,Предусмотреть возможность подвода воды для промывки,,,,
Фильтрация Cu-концентрата,0206.006-KV-008,Шиберно-ножевая задвижка,Запорная,Пневмопривод,-,,,Поставка YON,,,,,,,,,,,,,,,НЕТ,Трубопровод промывки,Трубопровод промывки,Предусмотреть возможность подвода воды для промывки,,,,
Фильтрация Cu-концентрата,0206.006-KV-009,Шиберно-ножевая задвижка,Запорная,Пневмопривод,-,,,Поставка YON,,,,,,,,,,,,,,,НЕТ,Трубопровод продувки коллектора,Трубопровод продувки коллектора,Предусмотреть возможность подвода воды для промывки,,,,
Фильтрация Cu-концентрата,0206.006-KV-010,Шиберно-ножевая задвижка,Запорная,Ручной,206.006-CW-021-150-LAA,,,Поставка YON,,,,,,,,,,,,,,,НЕТ,Трубопровод фильтрата,Трубопровод фильтрата,,,,,
Фильтрация Cu-концентрата,0206.006-KV-011,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.006-CW-022-100-LAA,,,Поставка YON,,,,,,,,,,,,,,,НЕТ,Всас насоса 0206.006-PU-103,Всас насоса 0206.006-PU-103,,,,,
Фильтрация Cu-концентрата,0206.006-KV-012,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.006-CW-023-100-LAA,,,Поставка YON,,,,,,,,,,,,,,,НЕТ,Всас насоса 0206.006-PU-203,Всас насоса 0206.006-PU-203,,,,,
Фильтрация Cu-концентрата,0206.006-KV-013,Шиберно-ножевая задвижка,Запорная,Ручной,206.006-CW-016-100-LAA,100,10,Сталь Ст.20 (марка стали может быть изменена по желанию заказчика),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,,,,,,,
Фильтрация Cu-концентрата,0206.006-KV-014,Шиберно-ножевая задвижка,Запорная,Ручной,206.006-PW-002-100-LAA,100,10,Сталь Ст.20 (марка стали может быть изменена по желанию заказчика),Свежая вода,-,,-,,,,,,,,,,,НЕТ,,,,,,,
Фильтрация Cu-концентрата,0206.006-KV-015,Шиберно-ножевая задвижка,Запорная,Ручной,,,,Поставка YON,,,,,,,,,,,,,,,НЕТ,Всаса насоса 0206.006-PU-203,Всаса насоса 0206.006-PU-203,,,,,
Фильтрация Cu-концентрата,0206.006-KV-016,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,,,Поставка YON,,,,,,,,,,,,,,,НЕТ,Всаса насоса 0206.006-PU-203,Всаса насоса 0206.006-PU-203,,,,,
Фильтрация Cu-концентрата,0206.006-KV-017,Шиберно-ножевая задвижка,Запорная,Ручной,,,,Поставка YON,,,,,,,,,,,,,,,НЕТ,Всаса насоса 0206.006-PU-001,Всаса насоса 0206.006-PU-001,,,,,
Фильтрация Cu-концентрата,0206.006-KV-018,Шиберно-ножевая задвижка,Запорная,Ручной,,,,Поставка YON,,,,,,,,,,,,,,,НЕТ,Всаса насоса 0206.006-PU-002,Всаса насоса 0206.006-PU-002,,,,,
Фильтрация Cu-концентрата,0206.006-KV-019,Шиберно-ножевая задвижка,Запорная,Ручной,,,,Поставка YON,,,,,,,,,,,,,,,НЕТ,Нагнетание насоса 0206.006-PU-001,Нагнетание насоса 0206.006-PU-001,,,,,
Фильтрация Cu-концентрата,0206.006-KV-020,Шиберно-ножевая задвижка,Запорная,Ручной,,,,Поставка YON,,,,,,,,,,,,,,,НЕТ,Нагнетание насоса 0206.006-PU-002,Нагнетание насоса 0206.006-PU-002,,,,,
Фильтрация Cu-концентрата,0206.006-KV-021,Шиберно-ножевая задвижка,Запорная,Ручной,,,,Поставка YON,,,,,,,,,,,,,,,НЕТ,Дренаж емкости 0206.006-ТК-002,Дренаж емкости 0206.006-ТК-002,,,,,
Фильтрация Cu-концентрата,0206.006-GB-101,Соленоидный клапан,Запорная,Соленоидный клапан,-,15,10,сталь (марку стали определяет ВК),Фильтрованная вода,-,,Без изменений,,,,,,,,,Клапан ГУ,0.1,НЕТ,Фильтрованная вода на гидроуплотнение 0206.006-PU-101,Фильтрованная вода на гидроуплотнение 0206.006-PU-101,,,,,
Фильтрация Cu-концентрата,0206.006-GB-103,Соленоидный клапан,Запорная,Соленоидный клапан,-,15,10,сталь (марку стали определяет ВК),Фильтрованная вода,-,,Без изменений,,,,,,,,,Клапан ГУ,0.1,НЕТ,Фильтрованная вода на гидроуплотнение 0206.006-PU-103,Фильтрованная вода на гидроуплотнение 0206.006-PU-103,,,,,
Фильтрация Cu-концентрата,0206.006-GB-003,Соленоидный клапан,Запорная,Соленоидный клапан,-,15,10,сталь (марку стали определяет ВК),Фильтрованная вода,-,,Без изменений,,,,,,,,,Клапан ГУ,0.1,НЕТ,Фильтрованная вода на гидроуплотнение 0206.006-PU-003,Фильтрованная вода на гидроуплотнение 0206.006-PU-003,,,,,
Фильтрация Cu-концентрата,0206.006-GB-201,Соленоидный клапан,Запорная,Соленоидный клапан,-,15,10,сталь (марку стали определяет ВК),Фильтрованная вода,-,,Без изменений,,,,,,,,,Клапан ГУ,0.1,НЕТ,Фильтрованная вода на гидроуплотнение 0206.006-PU-201,Фильтрованная вода на гидроуплотнение 0206.006-PU-201,,,,,
Фильтрация Cu-концентрата,0206.006-GB-203,Соленоидный клапан,Запорная,Соленоидный клапан,-,15,10,сталь (марку стали определяет ВК),Фильтрованная вода,-,,Без изменений,,,,,,,,,Клапан ГУ,0.1,НЕТ,Фильтрованная вода на гидроуплотнение 0206.006-PU-203,Фильтрованная вода на гидроуплотнение 0206.006-PU-203,,,,,
Фильтрация Cu-концентрата,0206.006-KV-101,Шиберно-ножевая задвижка,Запорная,Ручной,206.006-PP-102-100-LAA,100,10,Сталь Ст.20 (марка стали может быть изменена по желанию заказчика)  ,Пульпа,-,,-,,,,,,,,,,,НЕТ,Дренаж емкости 0206.006-TK-101,Дренаж емкости 0206.006-TK-101,,,,,
Фильтрация Cu-концентрата,0206.006-KV-013,Шиберно-ножевая задвижка,Запорная,Ручной,206.006-CW-016-100-LAA,100,10,Сталь Ст.20 (марка стали может быть изменена по желанию заказчика)  ,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Дренаж емкости 0206.006-TK-001,Дренаж емкости 0206.006-TK-001,,,,,
Фильтрация Cu-концентрата,0206.006-KV-014,Шиберно-ножевая задвижка,Запорная,Ручной,206.006-PW-002-100-LAA,100,10,Сталь Ст.20 (марка стали может быть изменена по желанию заказчика)  ,Свежая вода,-,,-,,,,,,,,,,,НЕТ,Дренаж емкости 0206.006-TK-002,Дренаж емкости 0206.006-TK-002,,,,,
Фильтрация Cu-концентрата,0206.006-BY-001,Поворотная заслонка/дисковый затвор,Запорная,Пневмопривод,-,,,Поставка YON,,,,,,,,,,,,,,,,Подача свежей воды в бак 0206.006-TK-002,Подача свежей воды в бак 0206.006-TK-002,,,,,
Фильтрация Cu-концентрата,0206.006-BY-002,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.006-PW-009-100-LAA,,,Поставка YON,,,,,,,,,,,,,,,,Всас насоса 0206.006-PU-001,Всас насоса 0206.006-PU-001,,,,,
Фильтрация Cu-концентрата,0206.006-BY-003,Поворотная заслонка/дисковый затвор,Запорная,Пневмопривод,206.006-PW-009-100-LAA,,,Поставка YON,,,,,,,,,,,,,,,,Всас насоса 0206.006-PU-001,Всас насоса 0206.006-PU-001,,,,,
Фильтрация Cu-концентрата,0206.006-BY-004,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.006-PW-010-100-LAA,,,Поставка YON,,,,,,,,,,,,,,,,Всас насоса 0206.006-PU-002,Всас насоса 0206.006-PU-002,,,,,
Фильтрация Cu-концентрата,0206.006-BY-005,Поворотная заслонка/дисковый затвор,Запорная,Пневмопривод,206.006-PW-010-100-LAA,,,Поставка YON,,,,,,,,,,,,,,,,Всас насоса 0206.006-PU-002,Всас насоса 0206.006-PU-002,,,,,
Фильтрация Cu-концентрата,0206.006-BY-006,Поворотная заслонка/дисковый затвор,Запорная,Пневмопривод,-,,,Поставка YON,,,,,,,,,,,,,,,,Нагнетание насоса 0206.006-PU-001,Нагнетание насоса 0206.006-PU-001,,,,,
Фильтрация Cu-концентрата,0206.006-BY-007,Поворотная заслонка/дисковый затвор,Запорная,Пневмопривод,-,,,Поставка YON,,,,,,,,,,,,,,,,Нагнетание насоса 0206.006-PU-002,Нагнетание насоса 0206.006-PU-002,,,,,
Фильтрация Cu-концентрата,0206.006-BY-008,Поворотная заслонка/дисковый затвор,Запорная,Пневмопривод,206.006-CW-008-100-LAA,,,Поставка YON,,,,,,,,,,,,,,,,Фильтрат пресс-фильтра 0206.006-FL-001,Фильтрат пресс-фильтра 0206.006-FL-001,,,,,
Фильтрация Cu-концентрата,0206.006-BY-009,Поворотная заслонка/дисковый затвор,Запорная,Пневмопривод,206.006-CW-008-100-LAA,,,Поставка YON,,,,,,,,,,,,,,,,Фильтрат пресс-фильтра 0206.006-FL-001,Фильтрат пресс-фильтра 0206.006-FL-001,,,,,
Фильтрация Cu-концентрата,0206.006-BY-010,Поворотная заслонка/дисковый затвор,Запорная,Пневмопривод,-,,,Поставка YON,,,,,,,,,,,,,,,,Подача свежей воды на промывку фильтроткани пресс-фильтра 0206.006-FL-001,Подача свежей воды на промывку фильтроткани пресс-фильтра 0206.006-FL-001,,,,,
Фильтрация Cu-концентрата,0206.006-BY-011,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,,,Поставка YON,,,,,,,,,,,,,,,,Подача свежей воды на промывку фильтроткани пресс-фильтра 0206.006-FL-001,Подача свежей воды на промывку фильтроткани пресс-фильтра 0206.006-FL-001,,,,,
Фильтрация Cu-концентрата,0206.006-BY-012,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.006-CW-008-100-LAA,,,Поставка YON,,,,,,,,,,,,,,,,Фильтрат пресс-фильтра 0206.006-FL-001,Фильтрат пресс-фильтра 0206.006-FL-001,,,,,
Фильтрация Cu-концентрата,0206.006-BY-013,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,100,10,Сталь Ст.20 (марка стали может быть изменена по желанию заказчика)  ,Свежая вода,-,,-,,,,,,,,,,,НЕТ,Подача свежей воды в емкость 0206.006-TK-002,Подача свежей воды в емкость 0206.006-TK-002,,,,,
Фильтрация Cu-концентрата,0206.006-BY-015,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.006-CW-019-050-LAA,50,10,Сталь Ст.20 (марка стали может быть изменена по желанию заказчика)  ,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Отвод трубопровода для датчика давления,Отвод трубопровода для датчика давления,,,,,
Фильтрация Cu-концентрата,0206.006-BY-014,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.006-CW-020-050-LAA,50,10,Сталь Ст.20 (марка стали может быть изменена по желанию заказчика)  ,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Отвод трубопровода для датчика давления,Отвод трубопровода для датчика давления,,,,,
Сгущение Cu-концентрата,0206.005-BV-201,Шаровый кран,Запорная,Ручной,-,25,10,углеродистая сталь.Ст. 20 или Ст.3 кп,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку трубы 206.005-PP-203-065-LBA,Подача оборотной воды на промывку трубы  206.005-PP-203-065-LBA,Подключение шланга для промывки,,,,
Сгущение Cu-концентрата,0206.005-BV-202,Шаровый кран,Запорная,Ручной,-,25,10,углеродистая сталь.Ст. 20 или Ст.3 кп,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку трубы 206.005-PP-203-065-LBA,Подача оборотной воды на промывку трубы  206.005-PP-203-065-LBA,Подключение шланга для промывки,,,,
Сгущение Cu-концентрата,0206.005-BV-203,Шаровый кран,Запорная,Ручной,-,50,10,углеродистая сталь.Ст. 20 или Ст.3 кп,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.005-PU-201,Подача оборотной воды на промывку всаса насоса 0206.005-PU-201,,,,,
Сгущение Cu-концентрата,0206.005-BV-204,Шаровый кран,Запорная,Ручной,-,50,10,углеродистая сталь.Ст. 20 или Ст.3 кп,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.005-PU-201,Подача оборотной воды на промывку всаса насоса 0206.005-PU-201,,,,,
Сгущение Cu-концентрата,0206.005-BV-205,Шаровый кран,Запорная,Ручной,-,50,10,углеродистая сталь.Ст. 20 или Ст.3 кп,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.005-PU-202,Подача оборотной воды на промывку всаса насоса 0206.005-PU-202,,,,,
Сгущение Cu-концентрата,0206.005-BV-206,Шаровый кран,Запорная,Ручной,-,50,10,углеродистая сталь.Ст. 20 или Ст.3 кп,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.005-PU-202,Подача оборотной воды на промывку всаса насоса 0206.005-PU-202,,,,,
Сгущение Cu-концентрата,0206.005-BV-207,Шаровый кран,Запорная,Пневмопривод,-,50,10,углеродистая сталь.Ст. 20 или Ст.3 кп,Оборотная вода,+,5/2 МС,Нормально закрыт,0206.605-CPC02,"40,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,0.1,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.005-PU-201,Подача оборотной воды на промывку всаса насоса 0206.005-PU-201,,,,,
Сгущение Cu-концентрата,0206.005-BV-208,Шаровый кран,Запорная,Пневмопривод,-,50,10,углеродистая сталь.Ст. 20 или Ст.3 кп,Оборотная вода,+,5/2 МС,Нормально закрыт,0206.605-CPC02,"40,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,0.1,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.005-PU-201,Подача оборотной воды на промывку всаса насоса 0206.005-PU-201,,,,,
Сгущение Cu-концентрата,0206.005-BV-209,Шаровый кран,Запорная,Пневмопривод,-,50,10,углеродистая сталь.Ст. 20 или Ст.3 кп,Оборотная вода,+,5/2 МС,Нормально закрыт,0206.605-CPC02,"40,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,0.1,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.005-PU-202,Подача оборотной воды на промывку всаса насоса 0206.005-PU-202,,,,,
Сгущение Cu-концентрата,0206.005-BV-210,Шаровый кран,Запорная,Пневмопривод,-,50,10,углеродистая сталь.Ст. 20 или Ст.3 кп,Оборотная вода,+,5/2 МС,Нормально закрыт,0206.605-CPC02,"40,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,0.1,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.005-PU-202,Подача оборотной воды на промывку всаса насоса 0206.005-PU-202,,,,,
Сгущение Cu-концентрата,0206.005-BV-211,Шаровый кран,Запорная,Пневмопривод,-,50,10,углеродистая сталь;                    Ст. 20 или Ст.3 кп,Оборотная вода,+,5/2 МС,Нормально закрыт,0206.605-CPC02,"40,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,0.1,НЕТ,Подача оборотной воды на промывку трубопровода 206.005-PP-210-050-LBA,Подача оборотной воды на промывку трубопровода  206.005-PP-210-050-LBA,,,,,
Сгущение Cu-концентрата,0206.005-BV-212,Шаровый кран,Запорная,Ручной,-,50,10,углеродистая сталь;                    Ст. 20 или Ст.3 кп,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку трубопровода 206.005-PP-210-050-LBA,Подача оборотной воды на промывку трубопровода  206.005-PP-210-050-LBA,,,,,
Сгущение Cu-концентрата,0206.005-KV-201,Шиберно-ножевая задвижка,Запорная,Ручной,206.005-PP-204-065-LBA,65,10,сталь гуммированная каучуком;  Ст. 20 или Ст.3 кп,Сгущенный Cu концентрат,+,,-,,,,,,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Ручная ЗРА,0.1,НЕТ,Всас насоса 0206.005-PU-202,Всас насоса 0206.005-PU-202,,,,,
Сгущение Cu-концентрата,0206.005-KV-202,Шиберно-ножевая задвижка,Запорная,Ручной,206.005-PP-203-065-LBA,65,10,сталь гуммированная каучуком;  Ст. 20 или Ст.3 кп,Сгущенный Cu концентрат,+,,-,,,,,,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Ручная ЗРА,0.1,НЕТ,Всас насоса 0206.005-PU-201,Всас насоса 0206.005-PU-201,,,,,
Сгущение Cu-концентрата,0206.005-KV-203,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.005-PP-203-065-LBA,65,10,сталь гуммированная каучуком;  Ст. 20 или Ст.3 кп,Сгущенный Cu концентрат,+,5/3,Без изменений,0206.605-CPC02,"4,4","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,0.1,НЕТ,Всас насоса 0206.005-PU-201,Всас насоса 0206.005-PU-201,,,,,
Сгущение Cu-концентрата,0206.005-KV-204,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.005-PP-208-050-LBA,50,10,сталь гуммированная каучуком;  Ст. 20 или Ст.3 кп,Сгущенный Cu концентрат,+,5/2 МС,Нормально закрыт,0206.605-CPC02,"6,2","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,0.1,НЕТ,Дренаж трубопровода всаса насоса 206.005-PP-208-050-LBA,Дренаж трубопровода всаса насоса  206.005-PP-208-050-LBA,,,,,
Сгущение Cu-концентрата,0206.005-KV-205,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.005-PP-204-065-LBA,65,10,сталь гуммированная каучуком;  Ст. 20 или Ст.3 кп,Сгущенный Cu концентрат,+,5/3,Без изменений,0206.605-CPC02,"4,4","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,0.1,НЕТ,Всас насоса 0206.005-PU-202,Всас насоса 0206.005-PU-202,,,,,
Сгущение Cu-концентрата,0206.005-KV-206,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.005-PP-209-050-LBA,50,10,сталь гуммированная каучуком;  Ст. 20 или Ст.3 кп,Сгущенный Cu концентрат,+,5/2 МС,Нормально закрыт,0206.605-CPC02,"6,2","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,0.1,НЕТ,Дренаж трубопровода всаса насоса 0206.005-PU-202,Дренаж трубопровода всаса насоса 0206.005-PU-202,,,,,
Сгущение Cu-концентрата,0206.005-KV-207,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.005-PP-205-050-LBA,50,10,сталь гуммированная каучуком;  Ст. 20 или Ст.3 кп,Сгущенный Cu концентрат,+,5/3,Без изменений,0206.605-CPC02,"4,4","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,0.1,НЕТ,Нагнетание насоса 0206.005-PU-201,Нагнетание насоса 0206.005-PU-201,,,,,
Сгущение Cu-концентрата,0206.005-KV-208,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.005-PP-206-050-LBA,50,10,сталь гуммированная каучуком;  Ст. 20 или Ст.3 кп,Сгущенный Cu концентрат,+,5/3,Без изменений,0206.605-CPC02,"4,4","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,0.1,НЕТ,Нагнетание насоса 0206.005-PU-202,Нагнетание насоса 0206.005-PU-202,,,,,
Сгущение Cu-концентрата,0206.005-KV-209,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.005-PP-210-050-LBA,50,10,сталь гуммированная каучуком;  Ст. 20 или Ст.3 кп,Сгущенный Cu концентрат,+,5/3,Без изменений,0206.605-CPC02,"4,4","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,0.1,НЕТ,Линия возврата в успокоительную коробку 0206.005-VB-201,Линия возврата в успокоительную коробку 0206.005-VB-201,,,,,
Сгущение Cu-концентрата,0206.005-KV-210,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.005-PP-213-050-LBA,50,10,сталь гуммированная каучуком;  Ст. 20 или Ст.3 кп,Сгущенный Cu концентрат,+,5/2 МС,Нормально закрыт,0206.605-CPC02,"6,2","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,0.1,НЕТ,Дренаж трубопровода 206.005-PP-213-050-LBA,Дренаж трубопровода   206.005-PP-213-050-LBA,,,,,
Сгущение Cu-концентрата,0206.005-KV-211,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.005-PP-207-050-LBA,50,10,сталь гуммированная каучуком;  Ст. 20 или Ст.3 кп,Сгущенный Cu концентрат,+,5/3,Без изменений,0206.605-CPC02,"4,4","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,0.1,НЕТ,Подача сгущенного продукта в питающий бак 0206.006-TK-201 ,Подача сгущенного продукта в питающий бак 0206.006-TK-201 ,,,,,
Сгущение Cu-концентрата,0206.005-KV-212,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.005-PP-207-050-LBA,50,10,сталь гуммированная каучуком;  Ст. 20 или Ст.3 кп,Сгущенный Cu концентрат,+,5/3,Без изменений,0206.605-CPC02,,,2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,0.1,НЕТ,Подача сгущенного продукта в питающий бак 0206.006-TK-201 ,Подача сгущенного продукта в питающий бак 0206.006-TK-201 ,,,,,
Сгущение Cu-концентрата,0206.005-BY-201,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.005-PP-214-050-LBA,50,10,сталь гуммированная каучуком;  Ст. 20 или Ст.3 кп,Пульпа,-,,-,,,,,,,,,,,НЕТ,Отвод трубопровода для датчика давления,Отвод трубопровода для датчика давления,Замена позиции 0206.005-BV-213,,,,
Сгущение Cu-концентрата,0206.005-GB-201,Соленоидный клапан,Запорная,Соленоидный клапан,-,15,10,сталь (марку стали определяет ВК),Фильтрованная вода,-,,Без изменений,,,,,,,,,Клапан ГУ,0.1,НЕТ,Фильтрованная вода на гидроуплотнение 0206.005-PU-201,Фильтрованная вода на гидроуплотнение 0206.005-PU-201,,,,,
Сгущение Cu-концентрата,0206.005-GB-202,Соленоидный клапан,Запорная,Соленоидный клапан,-,15,10,сталь (марку стали определяет ВК),Фильтрованная вода,-,,Без изменений,,,,,,,,,Клапан ГУ,0.1,НЕТ,Фильтрованная вода на гидроуплотнение 0206.005-PU-202,Фильтрованная вода на гидроуплотнение 0206.005-PU-202,,,,,
Фильтрация Cu-концентрата,0206.006-BY-101,Поворотная заслонка/дисковый затвор,Запорная,Пневмопривод,206.006-CW-003-100-LAA,,,Поставка YON,,,,,,,,,,,,,,,НЕТ,Фильтрат пресс-фильтра 0206.006-FL-101,Фильтрат пресс-фильтра 0206.006-FL-101,,,,,
Фильтрация Cu-концентрата,0206.006-BY-102,Поворотная заслонка/дисковый затвор,Запорная,Пневмопривод,206.006-CW-003-100-LAA,,,Поставка YON,,,,,,,,,,,,,,,НЕТ,Фильтрат пресс-фильтра 0206.006-FL-101,Фильтрат пресс-фильтра 0206.006-FL-101,,,,,
Фильтрация Cu-концентрата,0206.006-BY-103,Поворотная заслонка/дисковый затвор,Запорная,Пневмопривод,-,,,Поставка YON,,,,,,,,,,,,,,,НЕТ,Подача свежей воды на промывку фильтроткани пресс-фильтра 0206.006-FL-101,Подача свежей воды на промывку фильтроткани пресс-фильтра 0206.006-FL-101,,,,,
Фильтрация Cu-концентрата,0206.006-BY-104,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,,,Поставка YON,,,,,,,,,,,,,,,НЕТ,Подача свежей воды на промывку фильтроткани пресс-фильтра 0206.006-FL-101,Подача свежей воды на промывку фильтроткани пресс-фильтра 0206.006-FL-101,,,,,
Фильтрация Cu-концентрата,0206.006-BY-105,Поворотная заслонка/дисковый затвор,Запорная,Пневмопривод,206.006-CW-003-100-LAA,,,Поставка YON,,,,,,,,,,,,,,,НЕТ,Фильтрат пресс-фильтра 0206.006-FL-101,Фильтрат пресс-фильтра 0206.006-FL-101,,,,,
Фильтрация Cu-концентрата,0206.006-BV-201,Шаровый кран,Запорная,Ручной,,,,Поставка YON,,,,,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.006-PU-201,Подача оборотной воды на промывку всаса насоса 0206.006-PU-201,,,,,
Фильтрация Cu-концентрата,0206.006-BV-202,Шаровый кран,Запорная,Пневмопривод,,,,Поставка YON,,,,,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всаса насоса 0206.006-PU-201,Подача оборотной воды на промывку всаса насоса 0206.006-PU-201,,,,,
Фильтрация Cu-концентрата,0206.006-BV-203,Шаровый кран,Запорная,Ручной,,,,Поставка YON,,,,,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку нагнетания насоса 0206.006-PU-201,Подача оборотной воды на промывку нагнетания насоса 0206.006-PU-201,Подключение шланга для промывки,,,,
Фильтрация Cu-концентрата,0206.006-BV-204,Шаровый кран,Запорная,Ручной,206.006-PP-205-040-LAA,,,Поставка YON,,,,,,,,,,,,,,,,Дренаж участка всаса насоса 0206.006-PU-201,Дренаж участка всаса насоса 0206.006-PU-201,,,,,
Фильтрация Cu-концентрата,0206.006-KV-201,Шиберно-ножевая задвижка,Запорная,Ручной,206.006-PP-202-100-LAA,100,10,Сталь Ст.20 (марка стали может быть изменена по желанию заказчика),Пульпа,-,,-,,,,,,,,,,,НЕТ,Дренаж емкости 0206.006-TK-201,Дренаж емкости 0206.006-TK-201,,,,,
Фильтрация Cu-концентрата,0206.006-KV-202,Шиберно-ножевая задвижка,Запорная,Ручной,,,,Поставка YON,,,,,,,,,,,,,,,НЕТ,Дренаж коллектора,Дренаж коллектора,,,,,
Фильтрация Cu-концентрата,0206.006-KV-203,Шиберно-ножевая задвижка,Запорная,Ручной,206.006-PP-204-150-LAA,,,Поставка YON,,,,,,,,,,,,,,,НЕТ,Разгрузка бака 0206.006-TK-201,Разгрузка бака 0206.006-TK-201,,,,,
Фильтрация Cu-концентрата,0206.006-KV-204,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.006-PP-204-150-LAA,,,Поставка YON,,,,,,,,,,,,,,,НЕТ,Всас насоса 0206.006-PU-201,Всас насоса 0206.006-PU-201,Предусмотреть возможность подвода воды для промывки,,,,
Фильтрация Cu-концентрата,0206.006-KV-205,Шиберно-ножевая задвижка,Запорная,Ручной,,,,Поставка YON,,,,,,,,,,,,,,,НЕТ,Дренаж участка всаса насоса 0206.006-PU-201,Дренаж участка всаса насоса 0206.006-PU-201,,,,,
Фильтрация Cu-концентрата,0206.006-KV-206,Шиберно-ножевая задвижка,Запорная,Ручной,206.006-PP-206-100-LAA,,,Поставка YON,,,,,,,,,,,,,,,НЕТ,Нагнетание насоса 0206.006-PU-201 до коллектора,Нагнетание насоса 0206.006-PU-201 до коллектора,,,,,
Фильтрация Cu-концентрата,0206.006-KV-207,Шиберно-ножевая задвижка,Запорная,Ручной,206.006-PP-206-100-LAA,,,Поставка YON,,,,,,,,,,,,,,,НЕТ,Нагнетание насоса 0206.006-PU-201 после коллектора,Нагнетание насоса 0206.006-PU-201 после коллектора,,,,,
Фильтрация Cu-концентрата,0206.006-KV-208,Шиберно-ножевая задвижка,Запорная,Пневмопривод,-,,,Поставка YON,,,,,,,,,,,,,,,НЕТ,Трубопровод подачи сгущенного продукта в пресс-фильтр 0206.006-FL-201,Трубопровод подачи сгущенного продукта в пресс-фильтр 0206.006-FL-201,Предусмотреть возможность подвода воды для промывки,,,,
Фильтрация Cu-концентрата,0206.006-KV-209,Шиберно-ножевая задвижка,Запорная,Пневмопривод,-,,,Поставка YON,,,,,,,,,,,,,,,НЕТ,Трубопровод промывки,Трубопровод промывки,Предусмотреть возможность подвода воды для промывки,,,,
Фильтрация Cu-концентрата,0206.006-KV-210,Шиберно-ножевая задвижка,Запорная,Пневмопривод,-,,,Поставка YON,,,,,,,,,,,,,,,НЕТ,Трубопровод продувки коллектора,Трубопровод продувки коллектора,Предусмотреть возможность подвода воды для промывки,,,,
Фильтрация Cu-концентрата,0206.006-KV-211,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,,,Поставка YON,,,,,,,,,,,,,,,НЕТ,Трубопровод подачи сгущенного продукта в пресс-фильтр 0206.006-FL-201,Трубопровод подачи сгущенного продукта в пресс-фильтр  0206.006-FL-201,,,,,
Фильтрация Cu-концентрата,0206.006-KV-212,Шиберно-ножевая задвижка,Запорная,Пневмопривод,,,,Поставка YON,,,,,,,,,,,,,,,НЕТ,Трубопровод подачи сгущенного продукта в пресс-фильтр 0206.006-FL-201,Трубопровод подачи сгущенного продукта в пресс-фильтр  0206.006-FL-201,,,,,
Фильтрация Cu-концентрата,0206.006-KV-201,Шиберно-ножевая задвижка,Запорная,Ручной,206.006-PP-202-100-LAA,100,10,Сталь Ст.20 (марка стали может быть изменена по желанию заказчика)  ,Пульпа,-,,-,,,,,,,,,,,НЕТ,Дренаж емкости 0206.006-TK-201,Дренаж емкости 0206.006-TK-201,,,,,
Фильтрация Cu-концентрата,0206.006-BY-201,Поворотная заслонка/дисковый затвор,Запорная,Пневмопривод,206.006-CW-012-100-LAA,,,Поставка YON,,,,,,,,,,,,,,,,Фильтрат пресс-фильтра 0206.006-FL-201,Фильтрат пресс-фильтра 0206.006-FL-201,,,,,
Фильтрация Cu-концентрата,0206.006-BY-202,Поворотная заслонка/дисковый затвор,Запорная,Пневмопривод,206.006-CW-012-100-LAA,,,Поставка YON,,,,,,,,,,,,,,,,Фильтрат пресс-фильтра 0206.006-FL-201,Фильтрат пресс-фильтра 0206.006-FL-201,,,,,
Фильтрация Cu-концентрата,0206.006-BY-203,Поворотная заслонка/дисковый затвор,Запорная,Пневмопривод,-,,,Поставка YON,,,,,,,,,,,,,,,,Подача свежей воды на промывку фильтроткани пресс-фильтра 0206.006-FL-201,Подача свежей воды на промывку фильтроткани пресс-фильтра 0206.006-FL-201,,,,,
Фильтрация Cu-концентрата,0206.006-BY-204,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,,,Поставка YON,,,,,,,,,,,,,,,,Подача свежей воды на промывку фильтроткани пресс-фильтра 0206.006-FL-201,Подача свежей воды на промывку фильтроткани пресс-фильтра 0206.006-FL-201,,,,,
Фильтрация Cu-концентрата,0206.006-BY-205,Поворотная заслонка/дисковый затвор,Запорная,Пневмопривод,206.006-CW-012-100-LAA,,,Поставка YON,,,,,,,,,,,,,,,,Фильтрат пресс-фильтра 0206.006-FL-201,Фильтрат пресс-фильтра 0206.006-FL-201,,,,,
Флотация,0206.003-KV-101,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж контактного чана 0206.003-ТК-101,Дренаж контактного чана 0206.003-ТК-101,,,,,
Флотация,0206.003-KV-102,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Трубопровод подачи пульпы во флотомашину 0206.003-FC-101,Трубопровод подачи пульпы во флотомашину  0206.003-FC-101,,,,,
Флотация,0206.003-KV-103,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж флотомашины 0206.003-FC-101,Дренаж флотомашины  0206.003-FC-101,Поставка ТЕМП,,,,
Флотация,0206.003-KV-104,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж флотомашины 0206.003-FC-102,Дренаж флотомашины  0206.003-FC-102,,,,,
Флотация,0206.003-KV-105,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж флотомашины 0206.003-FC-103,Дренаж флотомашины  0206.003-FC-103,,,,,
Флотация,0206.003-KV-106,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж флотомашины 0206.003-FC-104,Дренаж флотомашины  0206.003-FC-104,,,,,
Флотация,0206.003-KV-107,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж флотомашины 0206.003-FC-105,Дренаж флотомашины  0206.003-FC-105,,,,,
Флотация,0206.003-KV-108,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж флотомашины 0206.003-FC-106,Дренаж флотомашины  0206.003-FC-106,,,,,
Флотация,0206.003-KV-109,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж флотомашины 0206.003-FC-107,Дренаж флотомашины  0206.003-FC-107,,,,,
Флотация,0206.003-KV-110,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж флотомашины 0206.003-FC-108,Дренаж флотомашины  0206.003-FC-108,,,,,
Флотация,0206.003-KV-111,Шиберно-ножевая задвижка,Запорная,Ручной,206.003-PP-113-300-LAA,300,10,сталь (Ст. 20 или Ст.3 кп),Пульпа,-,,-,,,,,,,,,,,НЕТ,Дренаж зумпфа 0206.003-SU-101,Дренаж зумпфа  0206.003-SU-101,"ПЭ100 SDR17 355х21,1",,,,
Флотация,0206.003-KV-112,Шиберно-ножевая задвижка,Запорная,Ручной,206.003-PP-107-600-LBA,600,10,сталь гумированная каучуком,Пульпа,-,,-,,,,,,,,,,,НЕТ,Всас насоса 0206.003-PU-101,Всас насоса 0206.003-PU-101,,,,,
Флотация,0206.003-KV-113,Шиберно-ножевая задвижка,Запорная,Ручной,206.003-PP-108-600-LBA,600,10,сталь гумированная каучуком,Пульпа,-,,-,,,,,,,,,,,НЕТ,Всас насоса 0206.003-PU-102,Всас насоса 0206.003-PU-102,,,,,
Флотация,0206.003-KV-114,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.003-PP-107-600-LBA,600,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0206.603-CPC05,"774,7","G 1/2""",2,12,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,1.2,НЕТ,Всас насоса 0206.003-PU-101,Всас насоса 0206.003-PU-101,,,,,
Флотация,0206.003-KV-115,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.003-PP-108-600-LBA,600,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0206.603-CPC05,"774,7","G 1/2""",2,12,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,1.2,НЕТ,Всас насоса 0206.003-PU-102,Всас насоса 0206.003-PU-102,,,,,
Флотация,0206.003-KV-116,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.003-PP-114-150-LAA,150,10,сталь (Ст. 20 или Ст.3 кп),Пульпа,+,5/2 МС,Нормально закрыт,0206.603-CPC05,"55,3","G 3/8""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,1.2,НЕТ,Дренаж трубопровода всаса насоса 0206.003-PU-101,Дренаж трубопровода всаса насоса 0206.003-PU-101,,,,,
Флотация,0206.003-KV-117,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.003-PP-115-150-LAA,150,10,сталь (Ст. 20 или Ст.3 кп),Пульпа,+,5/2 МС,Нормально закрыт,0206.603-CPC05,"55,3","G 3/8""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,1.2,НЕТ,Дренаж трубопровода всаса насоса 0206.003-PU-102,Дренаж трубопровода всаса насоса 0206.003-PU-102,,,,,
Флотация,0206.003-KV-118,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.003-PP-109-500-LBA,500,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0206.603-CPC05,"528,4","G 1/2""",2,12,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,1.2,НЕТ,Нагнетание насоса 0206.003-PU-101,Нагнетание насоса 0206.003-PU-101,,,,,
Флотация,0206.003-KV-119,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.003-PP-110-500-LBA,500,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0206.603-CPC05,"528,4","G 1/2""",2,12,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,1.2,НЕТ,Нагнетание насоса 0206.003-PU-102,Нагнетание насоса 0206.003-PU-102,,,,,
Флотация,0206.003-KV-120,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж флотомашины 0206.003-FC-109,Дренаж флотомашины  0206.003-FC-109,Поставка ТЕМП,,,,
Флотация,0206.003-KV-121,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж флотомашины 0206.003-FC-110,Дренаж флотомашины  0206.003-FC-110,,,,,
Флотация,0206.003-KV-122,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж флотомашины 0206.003-FC-111,Дренаж флотомашины  0206.003-FC-111,,,,,
Флотация,0206.003-KV-123,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж флотомашины 0206.003-FC-112,Дренаж флотомашины  0206.003-FC-112,,,,,
Флотация,0206.003-KV-124,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж флотомашины 0206.003-FC-113,Дренаж флотомашины  0206.003-FC-113,,,,,
Флотация,0206.003-KV-125,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж флотомашины 0206.003-FC-114,Дренаж флотомашины  0206.003-FC-114,,,,,
Флотация,0206.003-KV-126,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж флотомашины 0206.003-FC-115,Дренаж флотомашины  0206.003-FC-115,,,,,
Флотация,0206.003-KV-127,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж флотомашины 0206.003-FC-116,Дренаж флотомашины  0206.003-FC-116,,,,,
Флотация,0206.003-KV-128,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж флотомашины 0206.003-FC-117,Дренаж флотомашины  0206.003-FC-117,,,,,
Флотация,0206.003-KV-129,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж флотомашины 0206.003-FC-118,Дренаж флотомашины  0206.003-FC-118,,,,,
Флотация,0206.003-KV-130,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж флотомашины 0206.003-FC-119,Дренаж флотомашины  0206.003-FC-119,,,,,
Флотация,0206.003-KV-131,Шиберно-ножевая задвижка,Запорная,Ручной,206.003-PP-121-150-LAA,150,10,сталь (Ст. 20 или Ст.3 кп),Пульпа,-,,-,,,,,,,,,,,НЕТ,Дренаж зумпфа 0206.003-SU-102,Дренаж зумпфа  0206.003-SU-102,"ПЭ100 SDR17 160х9,5",,,,
Флотация,0206.003-KV-132,Шиберно-ножевая задвижка,Запорная,Ручной,206.003-PP-122-200-LBA,200,10,сталь гумированная каучуком,Пульпа,-,,-,,,,,,,,,,,НЕТ,Всас насоса 0206.003-PU-103,Всас насоса 0206.003-PU-103,,,,,
Флотация,0206.003-KV-133,Шиберно-ножевая задвижка,Запорная,Ручной,206.003-PP-123-200-LBA,200,10,сталь гумированная каучуком,Пульпа,-,,-,,,,,,,,,,,НЕТ,Всас насоса 0206.003-PU-104,Всас насоса 0206.003-PU-104,,,,,
Флотация,0206.003-KV-134,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.003-PP-122-200-LBA,200,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0206.603-CPC01,"45,7","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,1.2,НЕТ,Всас насоса 0206.003-PU-103,Всас насоса 0206.003-PU-103,,,,,
Флотация,0206.003-KV-135,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.003-PP-123-200-LBA,200,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0206.603-CPC01,"45,7","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,1.2,НЕТ,Всас насоса 0206.003-PU-104,Всас насоса 0206.003-PU-104,,,,,
Флотация,0206.003-KV-136,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.003-PP-127-080-LBA,80,10,сталь (Ст. 20 или Ст.3 кп),Пульпа,+,5/2 МС,Нормально закрыт,0206.603-CPC01,"14,3","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,1.2,НЕТ,Дренаж трубопровода всаса насоса 0206.003-PU-103,Дренаж трубопровода всаса насоса 0206.003-PU-103,,,,,
Флотация,0206.003-KV-137,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.003-PP-128-080-LBA,80,10,сталь (Ст. 20 или Ст.3 кп),Пульпа,+,5/2 МС,Нормально закрыт,0206.603-CPC01,"14,3","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,1.2,НЕТ,Дренаж трубопровода всаса насоса 0206.003-PU-104,Дренаж трубопровода всаса насоса 0206.003-PU-104,,,,,
Флотация,0206.003-KV-138,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.003-PP-124-150-LBA,150,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0206.603-CPC01,"22,7","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,1.2,НЕТ,Нагнетание насоса 0206.003-PU-103,Нагнетание насоса 0206.003-PU-103,,,,,
Флотация,0206.003-KV-139,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.003-PP-125-150-LBA,150,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0206.603-CPC01,"22,7","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,1.2,НЕТ,Нагнетание насоса 0206.003-PU-104,Нагнетание насоса 0206.003-PU-104,,,,,
Флотация,0206.003-KV-140,Шиберно-ножевая задвижка,Запорная,Ручной,206.003-PP-132-150-LAA,150,10,ПЭНД,Пульпа,-,,-,,,,,,,,,,,НЕТ,Дренаж зумпфа 0206.003-SU-103,Дренаж зумпфа  0206.003-SU-103,"ПЭ100 SDR17 160х9,5",,,,
Флотация,0206.003-KV-141,Шиберно-ножевая задвижка,Запорная,Ручной,206.003-PP-133-300-LBA,300,10,сталь гумированная каучуком,Пульпа,-,,-,,,,,,,,,,,НЕТ,Всас насоса 0206.003-PU-105,Всас насоса 0206.003-PU-105,,,,,
Флотация,0206.003-KV-142,Шиберно-ножевая задвижка,Запорная,Ручной,206.003-PP-134-300-LBA,300,10,сталь гумированная каучуком,Пульпа,-,,-,,,,,,,,,,,НЕТ,Всас насоса 0206.003-PU-106,Всас насоса 0206.003-PU-106,,,,,
Флотация,0206.003-KV-143,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.003-PP-133-300-LBA,300,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0206.603-CPC03,"101,9","G 3/8""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,1.2,НЕТ,Всас насоса 0206.003-PU-105,Всас насоса 0206.003-PU-105,,,,,
Флотация,0206.003-KV-144,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.003-PP-134-300-LBA,300,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0206.603-CPC03,"101,9","G 3/8""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,1.2,НЕТ,Всас насоса 0206.003-PU-106,Всас насоса 0206.003-PU-106,,,,,
Флотация,0206.003-KV-145,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.003-PP-138-080-LAA,80,10,сталь (Ст. 20 или Ст.3 кп),Пульпа,+,5/2 МС,Нормально закрыт,0206.603-CPC03,"14,3","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,1.2,НЕТ,Дренаж трубопровода всаса насоса 0206.003-PU-105,Дренаж трубопровода всаса насоса 0206.003-PU-105,,,,,
Флотация,0206.003-KV-146,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.003-PP-139-080-LAA,80,10,сталь (Ст. 20 или Ст.3 кп),Пульпа,+,5/2 МС,Нормально закрыт,0206.603-CPC03,"14,3","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,1.2,НЕТ,Дренаж трубопровода всаса насоса 0206.003-PU-106,Дренаж трубопровода всаса насоса 0206.003-PU-106,,,,,
Флотация,0206.003-KV-147,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.003-PP-135-250-LBA,250,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0206.603-CPC03,"87,4","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,1.2,НЕТ,Нагнетание насоса 0206.003-PU-105,Нагнетание насоса 0206.003-PU-105,,,,,
Флотация,0206.003-KV-148,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.003-PP-136-250-LBA,250,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0206.603-CPC03,"87,4","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,1.2,НЕТ,Нагнетание насоса 0206.003-PU-106,Нагнетание насоса 0206.003-PU-106,,,,,
Флотация,0206.003-KV-149,Шиберно-ножевая задвижка,Запорная,Ручной,206.003-PP-143-250-LBA,250,10,сталь гумированная каучуком,Пульпа,+,,-,0206.603-CPC03,,,,,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Ручная ЗРА,1.2,НЕТ,Аварийная линия из насосов 0206.003-PU-105/106,Аварийная линия из насосов 0206.003-PU-105/106,,,,,
Флотация,0206.003-KV-150,Шиберно-ножевая задвижка,Запорная,Ручной,206.003-PP-137-250-LBA,250,10,сталь гумированная каучуком,Пульпа,+,,-,0206.603-CPC03,,,,,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Ручная ЗРА,1.2,НЕТ,Нагнетание насосов 0206.003-PU-105/106,Нагнетание насосов 0206.003-PU-105/106,,,,,
Флотация,0206.003-BV-042,Кран шаровой трехходовой,Запорная,Ручной,206.003-BA-028-050-LAA,50,1,углеродистая сталь; Ст. 20 или Ст.3 кп,Атмосферный воздух низкого давления,-,,,,,,,,,,,,,,Датчик давления на воздухопроводе подачи воздуха на основной Cu флотации 1 секции,Датчик давления на воздухопроводе подачи воздуха на основной Cu флотации 1 секции,,,,,
Флотация,0206.003-BV-043,Кран шаровой трехходовой,Запорная,Ручной,206.003-BA-029-050-LAA,50,1,углеродистая сталь; Ст. 20 или Ст.3 кп,Атмосферный воздух низкого давления,-,,,,,,,,,,,,,,Датчик давления на воздухопроводе подачи воздуха на перечистной и контрольной Cu флотации 1 секции,Датчик давления на воздухопроводе подачи воздуха на перечистной и контрольной Cu флотации 1 секции,,,,,
Флотация,0206.003-BV-101,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-101,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-101,,,,,
Флотация,0206.003-BV-102,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-101,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-101,,,,,
Флотация,0206.003-BV-103,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-102,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-102,,,,,
Флотация,0206.003-BV-104,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-102,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-102,,,,,
Флотация,0206.003-BV-105,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-103,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-103,,,,,
Флотация,0206.003-BV-106,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-103,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-103,,,,,
Флотация,0206.003-BV-107,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-104,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-104,,,,,
Флотация,0206.003-BV-108,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-104,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-104,,,,,
Флотация,0206.003-BV-109,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-105,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-105,,,,,
Флотация,0206.003-BV-110,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-105,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-105,,,,,
Флотация,0206.003-BV-111,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-106,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-106,,,,,
Флотация,0206.003-BV-112,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-106,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-106,,,,,
Флотация,0206.003-BV-113,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-107,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-107,,,,,
Флотация,0206.003-BV-114,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-107,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-107,,,,,
Флотация,0206.003-BV-115,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-108,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-108,,,,,
Флотация,0206.003-BV-116,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-108,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-108,,,,,
Флотация,0206.003-BV-117,Шаровый кран,Запорная,Ручной,-,150,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,"Подача оборотной воды на промывку зумпфа 0206.003-SU-101, линия насоса 0206.003-PU-101",Подача оборотной воды на промывку трубопровода 206.003-PP-107-500-LBA,,,,,
Флотация,0206.003-BV-118,Шаровый кран,Запорная,Ручной,-,150,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,"Подача оборотной воды на промывку зумпфа 0206.003-SU-101, линия насоса 0206.003-PU-102",Подача оборотной воды на промывку трубопровода 206.003-PP-108-500-LBA,,,,,
