Участок,Позиция запорной арматуры,Конструктивное исполнение,Тип арматуры (запорная/ Регулирующая),Тип привода,Позиция трубы,Условный диаметр трубы DN,"Условное давление рабочей среды PN, бар",Материал трубы,Среда,Датчик положения,Тип пневмораспределителя,Положение при аварийном отключении (НЗ/НО/БИ),ШПУ,"Расход воздуха на 1 операцию, л.",Ø и резьба пневмоприсоединения,Кол-во ответных фитингов,"Ø пневмотрубки, мм",Тип концевого выключателя,Тип позиционера,Описание устройства,Категория,PLC,Ex-исполнение,Описание (ТЕМП),Операция,Примечание,,,,
Флотация,0206.003-BV-119,Шаровый кран,Запорная,Ручной,-,150,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всас трубопровода насоса 0206.003-PU-101,Подача оборотной воды на промывку трубопровода 206.003-PP-107-500-LBA,,,,,
Флотация,0206.003-BV-120,Шаровый кран,Запорная,Ручной,-,150,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всас трубопровода насоса 0206.003-PU-102,Подача оборотной воды на промывку трубопровода 206.003-PP-108-500-LBA,,,,,
Флотация,0206.003-BV-121,Шаровый кран,Запорная,Пневмопривод,-,150,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0206.603-CPC05,"230,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,1.2,НЕТ,Подача оборотной воды на промывку всас трубопровода насоса 0206.003-PU-101,Подача оборотной воды на промывку трубопровода 206.003-PP-107-500-LBA,,,,,
Флотация,0206.003-BV-122,Шаровый кран,Запорная,Пневмопривод,-,150,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0206.603-CPC05,"230,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,1.2,НЕТ,Подача оборотной воды на промывку всас трубопровода насоса 0206.003-PU-102,Подача оборотной воды на промывку трубопровода 206.003-PP-108-500-LBA,,,,,
Флотация,0206.003-BV-123,Шаровый кран,Запорная,Ручной,-,150,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку насоса 0206.003-PU-101,Подача оборотной воды на промывку трубопровода 206.003-PP-107-500-LBA,,,,,
Флотация,0206.003-BV-124,Шаровый кран,Запорная,Ручной,-,150,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку насоса 0206.003-PU-102,Подача оборотной воды на промывку трубопровода 206.003-PP-108-500-LBA,,,,,
Флотация,0206.003-BV-125,Шаровый кран,Запорная,Пневмопривод,-,150,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0206.603-CPC05,"230,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,1.2,НЕТ,Подача оборотной воды на промывку насоса 0206.003-PU-101,Подача оборотной воды на промывку трубопровода 206.003-PP-107-500-LBA,,,,,
Флотация,0206.003-BV-126,Шаровый кран,Запорная,Пневмопривод,-,150,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0206.603-CPC05,"230,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,1.2,НЕТ,Подача оборотной воды на промывку насоса 0206.003-PU-102,Подача оборотной воды на промывку трубопровода 206.003-PP-108-500-LBA,,,,,
Флотация,0206.003-BV-127,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-109,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-109,,,,,
Флотация,0206.003-BV-128,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-110,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-110,,,,,
Флотация,0206.003-BV-129,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-111,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-111,,,,,
Флотация,0206.003-BV-130,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-112,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-112,,,,,
Флотация,0206.003-BV-131,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-113,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-113,,,,,
Флотация,0206.003-BV-132,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-114,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-114,,,,,
Флотация,0206.003-BV-133,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-115,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-115,,,,,
Флотация,0206.003-BV-134,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-116,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-116,,,,,
Флотация,0206.003-BV-135,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-117,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-117,,,,,
Флотация,0206.003-BV-136,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-118,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-118,,,,,
Флотация,0206.003-BV-137,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-119,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-119,,,,,
Флотация,0206.003-BV-138,Шаровый кран,Запорная,Ручной,-,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,"Подача оборотной воды на промывку зумпфа 0206.003-SU-102, линия насоса 0206.003-PU-103",Подача оборотной воды на промывку трубопровода 206.003-PP-122-200-LBA,,,,,
Флотация,0206.003-BV-139,Шаровый кран,Запорная,Ручной,-,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,"Подача оборотной воды на промывку зумпфа 0206.003-SU-102, линия насоса 0206.003-PU-104",Подача оборотной воды на промывку трубопровода 206.003-PP-123-200-LBA,,,,,
Флотация,0206.003-BV-140,Шаровый кран,Запорная,Ручной,-,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всас трубопровода насоса 0206.003-PU-103,Подача оборотной воды на промывку трубопровода 206.003-PP-122-200-LBA,,,,,
Флотация,0206.003-BV-141,Шаровый кран,Запорная,Ручной,-,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всас трубопровода насоса 0206.003-PU-104,Подача оборотной воды на промывку трубопровода 206.003-PP-123-200-LBA,,,,,
Флотация,0206.003-BV-142,Шаровый кран,Запорная,Пневмопривод,-,50,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0206.603-CPC01,"40,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,1.2,НЕТ,Подача оборотной воды на промывку всас трубопровода насоса 0206.003-PU-103,Подача оборотной воды на промывку трубопровода 206.003-PP-122-200-LBA,,,,,
Флотация,0206.003-BV-143,Шаровый кран,Запорная,Пневмопривод,-,50,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0206.603-CPC01,"40,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,1.2,НЕТ,Подача оборотной воды на промывку всас трубопровода насоса 0206.003-PU-104,Подача оборотной воды на промывку трубопровода 206.003-PP-123-200-LBA,,,,,
Флотация,0206.003-BV-144,Шаровый кран,Запорная,Ручной,-,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку насоса 0206.003-PU-103,Подача оборотной воды на промывку трубопровода 206.003-PP-122-200-LBA,,,,,
Флотация,0206.003-BV-145,Шаровый кран,Запорная,Ручной,-,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку насоса 0206.003-PU-104,Подача оборотной воды на промывку трубопровода 206.003-PP-123-200-LBA,,,,,
Флотация,0206.003-BV-146,Шаровый кран,Запорная,Пневмопривод,-,50,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0206.603-CPC01,"40,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,1.2,НЕТ,Подача оборотной воды на промывку насоса 0206.003-PU-103,Подача оборотной воды на промывку трубопровода 206.003-PP-122-200-LBA,,,,,
Флотация,0206.003-BV-147,Шаровый кран,Запорная,Пневмопривод,-,50,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0206.603-CPC01,"40,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,1.2,НЕТ,Подача оборотной воды на промывку насоса 0206.003-PU-104,Подача оборотной воды на промывку трубопровода 206.003-PP-123-200-LBA,,,,,
Флотация,0206.003-BV-148,Шаровый кран,Запорная,Ручной,-,80,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,"Подача оборотной воды на промывку зумпфа 0206.003-SU-103, линия насоса 0206.003-PU-105",Подача оборотной воды на промывку трубопровода 206.003-PP-133-300-LBA,,,,,
Флотация,0206.003-BV-149,Шаровый кран,Запорная,Ручной,-,80,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,"Подача оборотной воды на промывку зумпфа 0206.003-SU-103, линия насоса 0206.003-PU-106",Подача оборотной воды на промывку трубопровода 206.003-PP-134-300-LBA,,,,,
Флотация,0206.003-BV-150,Шаровый кран,Запорная,Ручной,-,80,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всас трубопровода насоса 0206.003-PU-105,Подача оборотной воды на промывку трубопровода 206.003-PP-133-300-LBA,,,,,
Флотация,0206.003-BV-151,Шаровый кран,Запорная,Ручной,-,80,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всас трубопровода насоса 0206.003-PU-106,Подача оборотной воды на промывку трубопровода 206.003-PP-134-300-LBA,,,,,
Флотация,0206.003-BV-152,Шаровый кран,Запорная,Пневмопривод,-,80,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0206.603-CPC03,"65,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,1.2,НЕТ,Подача оборотной воды на промывку всас трубопровода насоса 0206.003-PU-105,Подача оборотной воды на промывку трубопровода 206.003-PP-133-300-LBA,,,,,
Флотация,0206.003-BV-153,Шаровый кран,Запорная,Пневмопривод,-,80,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0206.603-CPC03,"65,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,1.2,НЕТ,Подача оборотной воды на промывку всас трубопровода насоса 0206.003-PU-106,Подача оборотной воды на промывку трубопровода 206.003-PP-134-300-LBA,,,,,
Флотация,0206.003-BV-154,Шаровый кран,Запорная,Ручной,-,80,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку насоса 0206.003-PU-105,Подача оборотной воды на промывку трубопровода 206.003-PP-133-300-LBA,,,,,
Флотация,0206.003-BV-155,Шаровый кран,Запорная,Ручной,-,80,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку насоса 0206.003-PU-106,Подача оборотной воды на промывку трубопровода 206.003-PP-134-300-LBA,,,,,
Флотация,0206.003-BV-156,Шаровый кран,Запорная,Пневмопривод,-,80,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0206.603-CPC03,"65,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,1.2,НЕТ,Подача оборотной воды на промывку насоса 0206.003-PU-105,Подача оборотной воды на промывку трубопровода 206.003-PP-133-300-LBA,,,,,
Флотация,0206.003-BV-157,Шаровый кран,Запорная,Пневмопривод,-,80,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0206.603-CPC03,"65,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,1.2,НЕТ,Подача оборотной воды на промывку насоса 0206.003-PU-106,Подача оборотной воды на промывку трубопровода 206.003-PP-134-300-LBA,,,,,
Флотация,0206.003-BY-101,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-CW-001-080-LAA,80,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-101..106,Подача оборотной воды во ФМ 0206.003-FC-101..106,,,,,
Флотация,0206.003-BY-103,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,206.003-CW-001-080-LAA,80,10,сталь,Оборотная вода,+,Порт коллектора,Без изменений,0206.603-CPC05,"8,0","G 1/4""",1,10,-,Tissin/ TS800RN35S1M,"Smart Positioner, input signal: 4-20mA, -30~85℃, non-explosion proof, with 4-20mA feedback, without HART protocol, with mechanical type limit switch, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,1.2,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-101..106,Подача оборотной воды во ФМ 0206.003-FC-101..106,,,,,
Флотация,0206.003-BY-104,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-CW-001-080-LAA,80,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-101..106,Подача оборотной воды во ФМ 0206.003-FC-101..106,,,,,
Флотация,0206.003-BY-105,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-CW-001-080-LAA,80,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-101..106,Подача оборотной воды во ФМ 0206.003-FC-101..106,,,,,
Флотация,0206.003-BY-106,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-CW-002-050-LAA,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-107..108,Подача оборотной воды во ФМ 0206.003-FC-107..108,,,,,
Флотация,0206.003-BY-107,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,206.003-CW-002-050-LAA,50,10,сталь,Оборотная вода,+,Порт коллектора,Без изменений,0206.603-CPC05,"6,0","G 1/4""",1,10,-,Tissin/ TS800RN35S1M,"Smart Positioner, input signal: 4-20mA, -30~85℃, non-explosion proof, with 4-20mA feedback, without HART protocol, with mechanical type limit switch, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,1.2,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-107..108,Подача оборотной воды во ФМ 0206.003-FC-107..108,,,,,
Флотация,0206.003-BY-108,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-CW-002-050-LAA,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-107..108,Подача оборотной воды во ФМ 0206.003-FC-107..108,,,,,
Флотация,0206.003-BY-109,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-CW-002-050-LAA,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-107..108,Подача оборотной воды во ФМ 0206.003-FC-107..108,,,,,
Флотация,0206.003-BY-125,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-CW-003-050-LAA,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-109..111,Подача оборотной воды во ФМ 0206.003-FC-109..111,Замена позиции 0206.003-BY-110 Заказ. ТК,,,,
Флотация,0206.003-BY-126,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,206.003-CW-003-050-LAA,50,10,сталь,Оборотная вода,+,Порт коллектора,Без изменений,0206.603-CPC01,"6,0","G 1/4""",1,10,-,Tissin/ TS800RN35S1M,"Smart Positioner, input signal: 4-20mA, -30~85℃, non-explosion proof, with 4-20mA feedback, without HART protocol, with mechanical type limit switch, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,1.2,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-109..111,Подача оборотной воды во ФМ 0206.003-FC-109..111,Замена позиции 0206.003-BY-111 Заказ. ТК,,,,
Флотация,0206.003-BY-127,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-CW-003-050-LAA,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-109..111,Подача оборотной воды во ФМ 0206.003-FC-109..111,Замена позиции 0206.003-BY-112 Заказ. ТК,,,,
Флотация,0206.003-BY-128,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-CW-003-050-LAA,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-109..111,Подача оборотной воды во ФМ 0206.003-FC-109..111,Замена позиции 0206.003-BY-113 Заказ. ТК,,,,
Флотация,0206.003-BY-114,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-CW-004-050-LAA,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-112..115,Подача оборотной воды во ФМ 0206.003-FC-112..115,,,,,
Флотация,0206.003-BY-115,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,206.003-CW-004-050-LAA,50,10,сталь,Оборотная вода,+,Порт коллектора,Без изменений,0206.603-CPC01,"6,0","G 1/4""",1,10,-,Tissin/ TS800RN35S1M,"Smart Positioner, input signal: 4-20mA, -30~85℃, non-explosion proof, with 4-20mA feedback, without HART protocol, with mechanical type limit switch, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,1.2,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-112..115,Подача оборотной воды во ФМ 0206.003-FC-112..115,,,,,
Флотация,0206.003-BY-116,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-CW-004-050-LAA,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-112..115,Подача оборотной воды во ФМ 0206.003-FC-112..115,,,,,
Флотация,0206.003-BY-117,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-CW-004-050-LAA,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-112..115,Подача оборотной воды во ФМ 0206.003-FC-112..115,,,,,
Флотация,0206.003-BY-118,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-CW-005-050-LAA,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-116..119,Подача оборотной воды во ФМ 0206.003-FC-116..119,,,,,
Флотация,0206.003-BY-119,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,206.003-CW-005-050-LAA,50,10,сталь,Оборотная вода,+,Порт коллектора,Без изменений,0206.603-CPC03,"6,0","G 1/4""",1,10,-,Tissin/ TS800RN35S1M,"Smart Positioner, input signal: 4-20mA, -30~85℃, non-explosion proof, with 4-20mA feedback, without HART protocol, with mechanical type limit switch, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,1.2,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-116..119,Подача оборотной воды во ФМ 0206.003-FC-116..119,,,,,
Флотация,0206.003-BY-120,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-CW-005-050-LAA,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-116..119,Подача оборотной воды во ФМ  0206.003-FC-116..119,,,,,
Флотация,0206.003-BY-121,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-CW-005-050-LAA,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-116..119,Подача оборотной воды во ФМ  0206.003-FC-116..119,,,,,
Флотация,0206.003-BY-122,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-PP-140-050-LBA,50,10,сталь (Ст. 20 или Ст.3 кп) гуммированная каучуком,Пульпа,-,,-,,,,,,,,,,,НЕТ,Линия датчика давления 0206.003-PI-001,Линия датчика давления 0206.003-PI-001,Замена позиции 0206.003-BV-158,,,,
Флотация,0206.003-BY-123,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-PP-141-050-LBA,50,10,сталь (Ст. 20 или Ст.3 кп) гуммированная каучуком,Пульпа,-,,-,,,,,,,,,,,НЕТ,Линия датчика давления 0206.003-PI-002,Линия датчика давления 0206.003-PI-002,Замена позиции 0206.003-BV-159,,,,
Флотация,0206.003-BY-124,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-PP-142-050-LBA,50,10,сталь (Ст. 20 или Ст.3 кп) гуммированная каучуком,Пульпа,-,,-,,,,,,,,,,,НЕТ,Линия датчика давления 0206.003-PI-003,Линия датчика давления 0206.003-PI-003,Замена позиции 0206.003-BV-160,,,,
Флотация,0206.003-DV-101,Мембранный клапан,Запорная,Ручной,206.003-CW-013-032-LAA,32,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желоба 0206.003-LA-101,Подача оборотной воды на смыв желоба 0206.003-LA-101,,,,,
Флотация,0206.003-DV-102,Мембранный клапан,Запорная,Ручной,206.003-CW-014-015-LAA,15,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желоба 0206.003-LA-102,Подача оборотной воды на смыв желоба 0206.003-LA-102,,,,,
Флотация,0206.003-DV-103,Мембранный клапан,Запорная,Ручной,206.003-CW-015-020-LAA,20,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желоба 0206.003-LA-106,Подача оборотной воды на смыв желоба 0206.003-LA-106,,,,,
Флотация,0206.003-DV-104,Мембранный клапан,Запорная,Ручной,206.003-CW-016-020-LAA,20,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желоба 0206.003-LA-105,Подача оборотной воды на смыв желоба 0206.003-LA-105,,,,,
Флотация,0206.003-GB-101,Соленоидный клапан,Запорная,Соленоидный клапан,-,25,10,сталь (марку стали определяет ВК),Фильтрованная вода,-,,Без изменений,,,,,,,,,Клапан ГУ,1.2,НЕТ,Фильтрованная вода на гидроуплотнение 0206.003-PU-101,Фильтрованная вода на гидроуплотнение 0206.003-PU-101,,,,,
Флотация,0206.003-GB-102,Соленоидный клапан,Запорная,Соленоидный клапан,-,25,10,сталь (марку стали определяет ВК),Фильтрованная вода,-,,Без изменений,,,,,,,,,Клапан ГУ,1.2,НЕТ,Фильтрованная вода на гидроуплотнение 0206.003-PU-102,Фильтрованная вода на гидроуплотнение 0206.003-PU-102,,,,,
Флотация,0206.003-GB-103,Соленоидный клапан,Запорная,Соленоидный клапан,-,20,10,сталь (марку стали определяет ВК),Фильтрованная вода,-,,Без изменений,,,,,,,,,Клапан ГУ,1.2,НЕТ,Фильтрованная вода на гидроуплотнение 0206.003-PU-103,Фильтрованная вода на гидроуплотнение 0206.003-PU-103,,,,,
Флотация,0206.003-GB-104,Соленоидный клапан,Запорная,Соленоидный клапан,-,20,10,сталь (марку стали определяет ВК),Фильтрованная вода,-,,Без изменений,,,,,,,,,Клапан ГУ,1.2,НЕТ,Фильтрованная вода на гидроуплотнение 0206.003-PU-104,Фильтрованная вода на гидроуплотнение 0206.003-PU-104,,,,,
Флотация,0206.003-GB-105,Соленоидный клапан,Запорная,Соленоидный клапан,-,20,10,сталь (марку стали определяет ВК),Фильтрованная вода,-,,Без изменений,,,,,,,,,Клапан ГУ,1.2,НЕТ,Фильтрованная вода на гидроуплотнение 0206.003-PU-105,Фильтрованная вода на гидроуплотнение 0206.003-PU-105,,,,,
Флотация,0206.003-GB-106,Соленоидный клапан,Запорная,Соленоидный клапан,-,20,10,сталь (марку стали определяет ВК),Фильтрованная вода,-,,Без изменений,,,,,,,,,Клапан ГУ,1.2,НЕТ,Фильтрованная вода на гидроуплотнение 0206.003-PU-106,Фильтрованная вода на гидроуплотнение 0206.003-PU-106,,,,,
Флотация,0206.003-KV-201,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж контактного чана 0206.003-ТК-201,Дренаж контактного чана 0206.003-ТК-201,,,,,
Флотация,0206.003-KV-202,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Трубопровод подачи пульпы во флотомашину 0206.003-FC-201,Трубопровод подачи пульпы во флотомашину  0206.003-FC-201,,,,,
Флотация,0206.003-KV-203,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж флотомашины 0206.003-FC-201,Дренаж флотомашины  0206.003-FC-201,Поставка ТЕМП,,,,
Флотация,0206.003-KV-204,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж флотомашины 0206.003-FC-202,Дренаж флотомашины  0206.003-FC-202,,,,,
Флотация,0206.003-KV-205,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж флотомашины 0206.003-FC-203,Дренаж флотомашины  0206.003-FC-203,,,,,
Флотация,0206.003-KV-206,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж флотомашины 0206.003-FC-204,Дренаж флотомашины  0206.003-FC-204,,,,,
Флотация,0206.003-KV-207,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж флотомашины 0206.003-FC-205,Дренаж флотомашины  0206.003-FC-205,,,,,
Флотация,0206.003-KV-208,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж флотомашины 0206.003-FC-206,Дренаж флотомашины  0206.003-FC-206,,,,,
Флотация,0206.003-KV-209,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж флотомашины 0206.003-FC-207,Дренаж флотомашины  0206.003-FC-207,,,,,
Флотация,0206.003-KV-210,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж флотомашины 0206.003-FC-208,Дренаж флотомашины  0206.003-FC-208,,,,,
Флотация,0206.003-KV-211,Шиберно-ножевая задвижка,Запорная,Ручной,206.003-PP-213-300-LAA,300,10,ПЭНД,Пульпа,-,,-,,,,,,,,,,,НЕТ,Дренаж зумпфа 0206.003-SU-201,Дренаж зумпфа  0206.003-SU-201,"ПЭ100 SDR17 355х21,1",,,,
Флотация,0206.003-KV-212,Шиберно-ножевая задвижка,Запорная,Ручной,206.003-PP-207-600-LBA,600,10,сталь гумированная каучуком,Пульпа,-,,-,,,,,,,,,,,НЕТ,Всас насоса 0206.003-PU-201,Всас насоса 0206.003-PU-201,,,,,
Флотация,0206.003-KV-213,Шиберно-ножевая задвижка,Запорная,Ручной,206.003-PP-208-600-LBA,600,10,сталь гумированная каучуком,Пульпа,-,,-,,,,,,,,,,,НЕТ,Всас насоса 0206.003-PU-202,Всас насоса 0206.003-PU-202,,,,,
Флотация,0206.003-KV-214,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.003-PP-207-600-LBA,600,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0206.603-CPC06,"774,7","G 1/2""",2,12,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,2.2,НЕТ,Всас насоса 0206.003-PU-201,Всас насоса 0206.003-PU-201,,,,,
Флотация,0206.003-KV-215,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.003-PP-208-600-LBA,600,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0206.603-CPC06,"774,7","G 1/2""",2,12,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,2.2,НЕТ,Всас насоса 0206.003-PU-202,Всас насоса 0206.003-PU-202,,,,,
Флотация,0206.003-KV-216,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.003-PP-214-150-LAA,150,10,сталь (Ст. 20 или Ст.3 кп),Пульпа,+,5/2 МС,Нормально закрыт,0206.603-CPC06,"55,3","G 3/8""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,2.2,НЕТ,Дренаж трубопровода всаса насоса 0206.003-PU-201,Дренаж трубопровода всаса насоса  0206.003-PU-201,,,,,
Флотация,0206.003-KV-217,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.003-PP-215-150-LAA,150,10,сталь (Ст. 20 или Ст.3 кп),Пульпа,+,5/2 МС,Нормально закрыт,0206.603-CPC06,"55,3","G 3/8""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,2.2,НЕТ,Дренаж трубопровода всаса насоса 0206.003-PU-202,Дренаж трубопровода всаса насоса 0206.003-PU-202,,,,,
Флотация,0206.003-KV-218,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.003-PP-209-500-LBA,500,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0206.603-CPC06,"528,4","G 1/2""",2,12,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,2.2,НЕТ,Нагнетание насоса 0206.003-PU-201,Нагнетание насоса 0206.003-PU-201,,,,,
Флотация,0206.003-KV-219,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.003-PP-210-500-LBA,500,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0206.603-CPC06,"528,4","G 1/2""",2,12,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,2.2,НЕТ,Нагнетание насоса 0206.003-PU-202,Нагнетание насоса 0206.003-PU-202,,,,,
Флотация,0206.003-KV-220,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж флотомашины 0206.003-FC-209,Дренаж флотомашины  0206.003-FC-209,Поставка ТЕМП,,,,
Флотация,0206.003-KV-221,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж флотомашины 0206.003-FC-210,Дренаж флотомашины  0206.003-FC-210,,,,,
Флотация,0206.003-KV-222,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж флотомашины 0206.003-FC-211,Дренаж флотомашины  0206.003-FC-211,,,,,
Флотация,0206.003-KV-223,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж флотомашины 0206.003-FC-212,Дренаж флотомашины  0206.003-FC-212,,,,,
Флотация,0206.003-KV-224,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж флотомашины 0206.003-FC-213,Дренаж флотомашины  0206.003-FC-213,,,,,
Флотация,0206.003-KV-225,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж флотомашины 0206.003-FC-214,Дренаж флотомашины  0206.003-FC-214,,,,,
Флотация,0206.003-KV-226,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж флотомашины 0206.003-FC-215,Дренаж флотомашины  0206.003-FC-215,,,,,
Флотация,0206.003-KV-227,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж флотомашины 0206.003-FC-216,Дренаж флотомашины  0206.003-FC-216,,,,,
Флотация,0206.003-KV-228,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж флотомашины 0206.003-FC-217,Дренаж флотомашины  0206.003-FC-217,,,,,
Флотация,0206.003-KV-229,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж флотомашины 0206.003-FC-218,Дренаж флотомашины  0206.003-FC-218,,,,,
Флотация,0206.003-KV-230,Шиберно-ножевая задвижка,Запорная,Ручной,-,250,10,Определяет ТЕМП,Пульпа,Определяет ТЕМП,,Определяет ТЕМП,,,,,,,,,,,НЕТ,Дренаж флотомашины 0206.003-FC-219,Дренаж флотомашины  0206.003-FC-219,,,,,
Флотация,0206.003-KV-231,Шиберно-ножевая задвижка,Запорная,Ручной,206.003-PP-221-150-LAA,150,10,ПЭНД,Пульпа,-,,-,,,,,,,,,,,НЕТ,Дренаж зумпфа 0206.003-SU-202,Дренаж зумпфа  0206.003-SU-202,"ПЭ100 SDR17 160х9,5",,,,
Флотация,0206.003-KV-232,Шиберно-ножевая задвижка,Запорная,Ручной,206.003-PP-222-200-LBA,200,10,сталь гумированная каучуком,Пульпа,-,,-,,,,,,,,,,,НЕТ,Всас насоса 0206.003-PU-203,Всас насоса 0206.003-PU-203,,,,,
Флотация,0206.003-KV-233,Шиберно-ножевая задвижка,Запорная,Ручной,206.003-PP-223-200-LBA,200,10,сталь гумированная каучуком,Пульпа,-,,-,,,,,,,,,,,НЕТ,Всас насоса 0206.003-PU-204,Всас насоса 0206.003-PU-204,,,,,
Флотация,0206.003-KV-234,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.003-PP-222-200-LBA,200,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0206.603-CPC02,"45,7","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,2.2,НЕТ,Всас насоса 0206.003-PU-203,Всас насоса 0206.003-PU-203,,,,,
Флотация,0206.003-KV-235,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.003-PP-223-200-LBA,200,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0206.603-CPC02,"45,7","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,2.2,НЕТ,Всас насоса 0206.003-PU-204,Всас насоса 0206.003-PU-204,,,,,
Флотация,0206.003-KV-236,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.003-PP-227-080-LAA,80,10,сталь (Ст. 20 или Ст.3 кп),Пульпа,+,5/2 МС,Нормально закрыт,0206.603-CPC02,"14,3","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,2.2,НЕТ,Дренаж трубопровода всаса насоса 0206.003-PU-203,Дренаж трубопровода всаса насоса  0206.003-PU-203,,,,,
Флотация,0206.003-KV-237,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.003-PP-228-080-LAA,80,10,сталь (Ст. 20 или Ст.3 кп),Пульпа,+,5/2 МС,Нормально закрыт,0206.603-CPC02,"14,3","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,2.2,НЕТ,Дренаж трубопровода всаса насоса 0206.003-PU-204,Дренаж трубопровода всаса насоса 0206.003-PU-204,,,,,
Флотация,0206.003-KV-238,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.003-PP-224-150-LBA,150,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0206.603-CPC02,"22,7","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,2.2,НЕТ,Нагнетание насоса 0206.003-PU-203,Нагнетание насоса 0206.003-PU-203,,,,,
Флотация,0206.003-KV-239,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.003-PP-225-150-LBA,150,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0206.603-CPC02,"22,7","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,2.2,НЕТ,Нагнетание насоса 0206.003-PU-204,Нагнетание насоса 0206.003-PU-204,,,,,
Флотация,0206.003-KV-240,Шиберно-ножевая задвижка,Запорная,Ручной,206.003-PP-232-150-LAA,150,10,ПЭНД,Пульпа,-,,-,,,,,,,,,,,НЕТ,Дренаж зумпфа 0206.003-SU-203,Дренаж зумпфа  0206.003-SU-203,"ПЭ100 SDR17 160х9,5",,,,
Флотация,0206.003-KV-241,Шиберно-ножевая задвижка,Запорная,Ручной,206.003-PP-233-300-LBA,300,10,сталь гумированная каучуком,Пульпа,-,,-,,,,,,,,,,,НЕТ,Всас насоса 0206.003-PU-205,Всас насоса 0206.003-PU-205,,,,,
Флотация,0206.003-KV-242,Шиберно-ножевая задвижка,Запорная,Ручной,206.003-PP-234-300-LBA,300,10,сталь гуммированная каучуком,Пульпа,-,,Без изменений,,,,,,,,,,,НЕТ,Всас насоса 0206.003-PU-206,Всас насоса 0206.003-PU-206,,,,,
Флотация,0206.003-KV-243,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.003-PP-233-300-LBA,300,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0206.603-CPC04,"101,9","G 3/8""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,2.2,НЕТ,Всас насоса 0206.003-PU-205,Всас насоса 0206.003-PU-205,,,,,
Флотация,0206.003-KV-244,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.003-PP-234-300-LBA,300,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0206.603-CPC04,"101,9","G 3/8""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,2.2,НЕТ,Всас насоса 0206.003-PU-206,Всас насоса 0206.003-PU-206,,,,,
Флотация,0206.003-KV-245,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.003-PP-238-080-LAA,80,10,сталь (Ст. 20 или Ст.3 кп),Пульпа,+,5/2 МС,Нормально закрыт,0206.603-CPC04,"14,3","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,2.2,НЕТ,Дренаж трубопровода всаса насоса 0206.003-PU-205,Дренаж трубопровода всаса насоса  0206.003-PU-205,,,,,
Флотация,0206.003-KV-246,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.003-PP-239-080-LAA,80,10,сталь (Ст. 20 или Ст.3 кп),Пульпа,+,5/2 МС,Нормально закрыт,0206.603-CPC04,"14,3","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,2.2,НЕТ,Дренаж трубопровода всаса насоса 0206.003-PU-206,Дренаж трубопровода всаса насоса  0206.003-PU-206,,,,,
Флотация,0206.003-KV-247,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.003-PP-235-250-LBA,250,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0206.603-CPC04,"87,4","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,2.2,НЕТ,Нагнетание насоса 0206.003-PU-205,Нагнетание насоса 0206.003-PU-205,,,,,
Флотация,0206.003-KV-248,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.003-PP-236-250-LBA,250,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0206.603-CPC04,"87,4","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,2.2,НЕТ,Нагнетание насоса 0206.003-PU-206,Нагнетание насоса 0206.003-PU-206,,,,,
Флотация,0206.003-KV-249,Шиберно-ножевая задвижка,Запорная,Ручной,206.003-PP-243-250-LBA,250,10,сталь гумированная каучуком,Пульпа,+,,-,0206.603-CPC04,,,,,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Ручная ЗРА,2.2,НЕТ,Нагнетание насоса 0206.003-PU-202,Нагнетание насоса 0206.003-PU-202,,,,,
Флотация,0206.003-KV-250,Шиберно-ножевая задвижка,Запорная,Ручной,206.003-PP-237-250-LBA,250,10,сталь гумированная каучуком,Пульпа,+,,-,0206.603-CPC04,,,,,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Ручная ЗРА,2.2,НЕТ,Нагнетание насоса 0206.003-PU-203,Нагнетание насоса 0206.003-PU-203,,,,,
Флотация,0206.003-BV-044,Кран шаровой трехходовой,Запорная,Ручной,206.003-BA-030-050-LAA,50,1,углеродистая сталь; Ст. 20 или Ст.3 кп,Атмосферный воздух низкого давления,-,,,,,,,,,,,,,,Датчик давления на воздухопроводе подачи воздуха на основной Cu флотации 2 секции,Датчик давления на воздухопроводе подачи воздуха на основной Cu флотации 2 секции,,,,,
Флотация,0206.003-BV-045,Кран шаровой трехходовой,Запорная,Ручной,206.003-BA-031-050-LAA,50,1,углеродистая сталь; Ст. 20 или Ст.3 кп,Атмосферный воздух низкого давления,-,,,,,,,,,,,,,,Датчик давления на воздухопроводе подачи воздуха на перечистной и контрольной Cu флотации 2 секции,Датчик давления на воздухопроводе подачи воздуха на перечистной и контрольной Cu флотации 2 секции,,,,,
Флотация,0206.003-BV-201,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-201,Подача оборотной воды на смыв желобов во флотомашину  0206.003-FC-201,,,,,
Флотация,0206.003-BV-202,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-201,Подача оборотной воды на смыв желобов во флотомашину  0206.003-FC-201,,,,,
Флотация,0206.003-BV-203,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-202,Подача оборотной воды на смыв желобов во флотомашину  0206.003-FC-202,,,,,
Флотация,0206.003-BV-204,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-202,Подача оборотной воды на смыв желобов во флотомашину  0206.003-FC-202,,,,,
Флотация,0206.003-BV-205,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-203,Подача оборотной воды на смыв желобов во флотомашину  0206.003-FC-203,,,,,
Флотация,0206.003-BV-206,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-203,Подача оборотной воды на смыв желобов во флотомашину  0206.003-FC-203,,,,,
Флотация,0206.003-BV-207,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-204,Подача оборотной воды на смыв желобов во флотомашину  0206.003-FC-204,,,,,
Флотация,0206.003-BV-208,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-204,Подача оборотной воды на смыв желобов во флотомашину  0206.003-FC-204,,,,,
Флотация,0206.003-BV-209,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-205,Подача оборотной воды на смыв желобов во флотомашину  0206.003-FC-205,,,,,
Флотация,0206.003-BV-210,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-205,Подача оборотной воды на смыв желобов во флотомашину  0206.003-FC-205,,,,,
Флотация,0206.003-BV-211,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-206,Подача оборотной воды на смыв желобов во флотомашину  0206.003-FC-206,,,,,
Флотация,0206.003-BV-212,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-206,Подача оборотной воды на смыв желобов во флотомашину  0206.003-FC-206,,,,,
Флотация,0206.003-BV-213,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-207,Подача оборотной воды на смыв желобов во флотомашину  0206.003-FC-207,,,,,
Флотация,0206.003-BV-214,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-207,Подача оборотной воды на смыв желобов во флотомашину  0206.003-FC-207,,,,,
Флотация,0206.003-BV-215,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-208,Подача оборотной воды на смыв желобов во флотомашину  0206.003-FC-208,,,,,
Флотация,0206.003-BV-216,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-208,Подача оборотной воды на смыв желобов во флотомашину  0206.003-FC-208,,,,,
Флотация,0206.003-BV-217,Шаровый кран,Запорная,Ручной,-,150,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,"Подача оборотной воды на промывку зумпфа 0206.003-SU-201, линия насоса 0206.003-PU-201",Подача оборотной воды на промывку трубопровода  206.003-PP-207-500-LBA,,,,,
Флотация,0206.003-BV-218,Шаровый кран,Запорная,Ручной,-,150,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,"Подача оборотной воды на промывку зумпфа 0206.003-SU-201, линия насоса 0206.003-PU-202",Подача оборотной воды на промывку трубопровода  206.003-PP-208-500-LBA,,,,,
Флотация,0206.003-BV-219,Шаровый кран,Запорная,Ручной,-,150,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всас трубопровода насоса 0206.003-PU-201,Подача оборотной воды на промывку трубопровода  206.003-PP-207-500-LBA,,,,,
Флотация,0206.003-BV-220,Шаровый кран,Запорная,Ручной,-,150,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всас трубопровода насоса 0206.003-PU-202,Подача оборотной воды на промывку трубопровода  206.003-PP-208-500-LBA,,,,,
Флотация,0206.003-BV-221,Шаровый кран,Запорная,Пневмопривод,-,150,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0206.603-CPC06,"230,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,2.2,НЕТ,Подача оборотной воды на промывку всас трубопровода насоса 0206.003-PU-201,Подача оборотной воды на промывку трубопровода  206.003-PP-207-500-LBA,,,,,
Флотация,0206.003-BV-222,Шаровый кран,Запорная,Пневмопривод,-,150,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0206.603-CPC06,"230,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,2.2,НЕТ,Подача оборотной воды на промывку всас трубопровода насоса 0206.003-PU-202,Подача оборотной воды на промывку трубопровода  206.003-PP-208-500-LBA,,,,,
Флотация,0206.003-BV-223,Шаровый кран,Запорная,Ручной,-,150,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку насоса 0206.003-PU-201,Подача оборотной воды на промывку трубопровода  206.003-PP-207-500-LBA,,,,,
Флотация,0206.003-BV-224,Шаровый кран,Запорная,Ручной,-,150,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку насоса 0206.003-PU-202,Подача оборотной воды на промывку трубопровода  206.003-PP-208-500-LBA,,,,,
Флотация,0206.003-BV-225,Шаровый кран,Запорная,Пневмопривод,-,150,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0206.603-CPC06,"230,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,2.2,НЕТ,Подача оборотной воды на промывку насоса 0206.003-PU-201,Подача оборотной воды на промывку трубопровода  206.003-PP-207-500-LBA,,,,,
Флотация,0206.003-BV-226,Шаровый кран,Запорная,Пневмопривод,-,150,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0206.603-CPC06,"230,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,2.2,НЕТ,Подача оборотной воды на промывку насоса 0206.003-PU-202,Подача оборотной воды на промывку трубопровода  206.003-PP-208-500-LBA,,,,,
Флотация,0206.003-BV-227,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-209,Подача оборотной воды на смыв желобов во флотомашину  0206.003-FC-209,,,,,
Флотация,0206.003-BV-228,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-210,Подача оборотной воды на смыв желобов во флотомашину  0206.003-FC-210,,,,,
Флотация,0206.003-BV-229,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-211,Подача оборотной воды на смыв желобов во флотомашину  0206.003-FC-211,,,,,
Флотация,0206.003-BV-230,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-212,Подача оборотной воды на смыв желобов во флотомашину  0206.003-FC-212,,,,,
Флотация,0206.003-BV-231,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-213,Подача оборотной воды на смыв желобов во флотомашину  0206.003-FC-213,,,,,
Флотация,0206.003-BV-232,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-214,Подача оборотной воды на смыв желобов во флотомашину  0206.003-FC-214,,,,,
Флотация,0206.003-BV-233,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-215,Подача оборотной воды на смыв желобов во флотомашину  0206.003-FC-215,,,,,
