Участок,Позиция запорной арматуры,Конструктивное исполнение,Тип арматуры (запорная/ Регулирующая),Тип привода,Позиция трубы,Условный диаметр трубы DN,"Условное давление рабочей среды PN, бар",Материал трубы,Среда,Датчик положения,Тип пневмораспределителя,Положение при аварийном отключении (НЗ/НО/БИ),ШПУ,"Расход воздуха на 1 операцию, л.",Ø и резьба пневмоприсоединения,Кол-во ответных фитингов,"Ø пневмотрубки, мм",Тип концевого выключателя,Тип позиционера,Описание устройства,Категория,PLC,Ex-исполнение,Описание (ТЕМП),Операция,Примечание,,,,
Флотация,0206.003-BV-234,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-216,Подача оборотной воды на смыв желобов во флотомашину  0206.003-FC-216,,,,,
Флотация,0206.003-BV-235,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-217,Подача оборотной воды на смыв желобов во флотомашину  0206.003-FC-217,,,,,
Флотация,0206.003-BV-236,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-218,Подача оборотной воды на смыв желобов во флотомашину  0206.003-FC-218,,,,,
Флотация,0206.003-BV-237,Шаровый кран,Запорная,Ручной,-,40,10,Определяет ТЕМП,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желобов во флотомашину 0206.003-FC-219,Подача оборотной воды на смыв желобов во флотомашину  0206.003-FC-219,,,,,
Флотация,0206.003-BV-238,Шаровый кран,Запорная,Ручной,-,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,"Подача оборотной воды на промывку зумпфа 0206.003-SU-202, линия насоса 0206.003-PU-203",Подача оборотной воды на промывку трубопровода  206.003-PP-222-200-LBA,,,,,
Флотация,0206.003-BV-239,Шаровый кран,Запорная,Ручной,-,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,"Подача оборотной воды на промывку зумпфа 0206.003-SU-202, линия насоса 0206.003-PU-204",Подача оборотной воды на промывку трубопровода  206.003-PP-223-200-LBA,,,,,
Флотация,0206.003-BV-240,Шаровый кран,Запорная,Ручной,-,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всас трубопровода насоса 0206.003-PU-203,Подача оборотной воды на промывку трубопровода  206.003-PP-222-200-LBA,,,,,
Флотация,0206.003-BV-241,Шаровый кран,Запорная,Ручной,-,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всас трубопровода насоса 0206.003-PU-204,Подача оборотной воды на промывку трубопровода  206.003-PP-223-200-LBA,,,,,
Флотация,0206.003-BV-242,Шаровый кран,Запорная,Пневмопривод,-,50,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0206.603-CPC02,"40,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,2.2,НЕТ,Подача оборотной воды на промывку всас трубопровода насоса 0206.003-PU-203,Подача оборотной воды на промывку трубопровода  206.003-PP-222-200-LBA,,,,,
Флотация,0206.003-BV-243,Шаровый кран,Запорная,Пневмопривод,-,50,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0206.603-CPC02,"40,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,2.2,НЕТ,Подача оборотной воды на промывку всас трубопровода насоса 0206.003-PU-204,Подача оборотной воды на промывку трубопровода  206.003-PP-223-200-LBA,,,,,
Флотация,0206.003-BV-244,Шаровый кран,Запорная,Ручной,-,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку насоса 0206.003-PU-203,Подача оборотной воды на промывку трубопровода  206.003-PP-222-200-LBA,,,,,
Флотация,0206.003-BV-245,Шаровый кран,Запорная,Ручной,-,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку насоса 0206.003-PU-204,Подача оборотной воды на промывку трубопровода  206.003-PP-223-200-LBA,,,,,
Флотация,0206.003-BV-246,Шаровый кран,Запорная,Пневмопривод,-,50,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0206.603-CPC02,"40,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,2.2,НЕТ,Подача оборотной воды на промывку насоса 0206.003-PU-203,Подача оборотной воды на промывку трубопровода  206.003-PP-222-200-LBA,,,,,
Флотация,0206.003-BV-247,Шаровый кран,Запорная,Пневмопривод,-,50,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0206.603-CPC02,"40,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,2.2,НЕТ,Подача оборотной воды на промывку насоса 0206.003-PU-204,Подача оборотной воды на промывку трубопровода  206.003-PP-223-200-LBA,,,,,
Флотация,0206.003-BV-248,Шаровый кран,Запорная,Ручной,-,80,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,"Подача оборотной воды на промывку зумпфа 0206.003-SU-203, линия насоса 0206.003-PU-205",Подача оборотной воды на промывку трубопровода  206.003-PP-233-300-LBA,,,,,
Флотация,0206.003-BV-249,Шаровый кран,Запорная,Ручной,-,80,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,"Подача оборотной воды на промывку зумпфа 0206.003-SU-203, линия насоса 0206.003-PU-206",Подача оборотной воды на промывку трубопровода  206.003-PP-234-300-LBA,,,,,
Флотация,0206.003-BV-250,Шаровый кран,Запорная,Ручной,-,80,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всас трубопровода насоса 0206.003-PU-205,Подача оборотной воды на промывку трубопровода  206.003-PP-233-300-LBA,,,,,
Флотация,0206.003-BV-251,Шаровый кран,Запорная,Ручной,-,80,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всас трубопровода насоса 0206.003-PU-206,Подача оборотной воды на промывку трубопровода  206.003-PP-234-300-LBA,,,,,
Флотация,0206.003-BV-252,Шаровый кран,Запорная,Пневмопривод,-,80,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0206.603-CPC04,"65,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,2.2,НЕТ,Подача оборотной воды на промывку всас трубопровода насоса 0206.003-PU-205,Подача оборотной воды на промывку трубопровода  206.003-PP-233-300-LBA,,,,,
Флотация,0206.003-BV-253,Шаровый кран,Запорная,Пневмопривод,-,80,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0206.603-CPC04,"65,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,2.2,НЕТ,Подача оборотной воды на промывку всас трубопровода насоса 0206.003-PU-206,Подача оборотной воды на промывку трубопровода  206.003-PP-234-300-LBA,,,,,
Флотация,0206.003-BV-254,Шаровый кран,Запорная,Ручной,-,80,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку насоса 0206.003-PU-205,Подача оборотной воды на промывку трубопровода  206.003-PP-233-300-LBA,,,,,
Флотация,0206.003-BV-255,Шаровый кран,Запорная,Ручной,-,80,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку насоса 0206.003-PU-206,Подача оборотной воды на промывку трубопровода  206.003-PP-234-300-LBA,,,,,
Флотация,0206.003-BV-256,Шаровый кран,Запорная,Пневмопривод,-,80,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0206.603-CPC04,"65,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,2.2,НЕТ,Подача оборотной воды на промывку насоса 0206.003-PU-205,Подача оборотной воды на промывку трубопровода  206.003-PP-233-300-LBA,,,,,
Флотация,0206.003-BV-257,Шаровый кран,Запорная,Пневмопривод,-,80,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0206.603-CPC04,"65,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,2.2,НЕТ,Подача оборотной воды на промывку насоса 0206.003-PU-206,Подача оборотной воды на промывку трубопровода  206.003-PP-234-300-LBA,,,,,
Флотация,0206.003-BY-201,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-CW-006-080-LAA,80,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-201..206,Подача оборотной воды во ФМ  0206.003-FC-201..206,,,,,
Флотация,0206.003-BY-203,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,206.003-CW-006-080-LAA,80,10,сталь,Оборотная вода,+,Порт коллектора,Без изменений,0206.603-CPC06,"8,0","G 1/4""",1,10,-,Tissin/ TS800RN35S1M,"Smart Positioner, input signal: 4-20mA, -30~85℃, non-explosion proof, with 4-20mA feedback, without HART protocol, with mechanical type limit switch, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,2.2,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-201..206,Подача оборотной воды во ФМ  0206.003-FC-201..206,,,,,
Флотация,0206.003-BY-204,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-CW-006-080-LAA,80,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-201..206,Подача оборотной воды во ФМ  0206.003-FC-201..206,,,,,
Флотация,0206.003-BY-205,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-CW-006-080-LAA,80,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-201..206,Подача оборотной воды во ФМ  0206.003-FC-201..206,,,,,
Флотация,0206.003-BY-206,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-CW-007-050-LAA,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-207..208,Подача оборотной воды во ФМ  0206.003-FC-207..208,,,,,
Флотация,0206.003-BY-207,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,206.003-CW-007-050-LAA,50,10,сталь,Оборотная вода,+,Порт коллектора,Без изменений,0206.603-CPC06,"6,0","G 1/4""",1,10,-,Tissin/ TS800RN35S1M,"Smart Positioner, input signal: 4-20mA, -30~85℃, non-explosion proof, with 4-20mA feedback, without HART protocol, with mechanical type limit switch, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,2.2,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-207..208,Подача оборотной воды во ФМ  0206.003-FC-207..208,,,,,
Флотация,0206.003-BY-208,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-CW-007-050-LAA,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-207..208,Подача оборотной воды во ФМ  0206.003-FC-207..208,,,,,
Флотация,0206.003-BY-209,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-CW-007-050-LAA,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-207..208,Подача оборотной воды во ФМ  0206.003-FC-207..208,,,,,
Флотация,0206.003-BY-225,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-CW-008-050-LAA,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-209..211,Подача оборотной воды во ФМ  0206.003-FC-209..211,Замена позиции 0206.003-BY-210 Заказ. ТК,,,,
Флотация,0206.003-BY-226,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,206.003-CW-008-050-LAA,50,10,сталь,Оборотная вода,+,Порт коллектора,Без изменений,0206.603-CPC02,"6,0","G 1/4""",1,10,-,Tissin/ TS800RN35S1M,"Smart Positioner, input signal: 4-20mA, -30~85℃, non-explosion proof, with 4-20mA feedback, without HART protocol, with mechanical type limit switch, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,2.2,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-209..211,Подача оборотной воды во ФМ  0206.003-FC-209..211,Замена позиции 0206.003-BY-211 Заказ. ТК,,,,
Флотация,0206.003-BY-227,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-CW-008-050-LAA,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-209..211,Подача оборотной воды во ФМ  0206.003-FC-209..211,Замена позиции 0206.003-BY-212 Заказ. ТК,,,,
Флотация,0206.003-BY-228,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-CW-008-050-LAA,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-209..211,Подача оборотной воды во ФМ  0206.003-FC-209..211,Замена позиции 0206.003-BY-213 Заказ. ТК,,,,
Флотация,0206.003-BY-214,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-CW-009-050-LAA,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-212..215,Подача оборотной воды во ФМ  0206.003-FC-212..215,,,,,
Флотация,0206.003-BY-215,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,206.003-CW-009-050-LAA,50,10,сталь,Оборотная вода,+,Порт коллектора,Без изменений,0206.603-CPC02,"6,0","G 1/4""",1,10,-,Tissin/ TS800RN35S1M,"Smart Positioner, input signal: 4-20mA, -30~85℃, non-explosion proof, with 4-20mA feedback, without HART protocol, with mechanical type limit switch, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,2.2,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-212..215,Подача оборотной воды во ФМ  0206.003-FC-212..215,,,,,
Флотация,0206.003-BY-216,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-CW-009-050-LAA,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-212..215,Подача оборотной воды во ФМ  0206.003-FC-212..215,,,,,
Флотация,0206.003-BY-217,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-CW-009-050-LAA,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-212..215,Подача оборотной воды во ФМ  0206.003-FC-212..215,,,,,
Флотация,0206.003-BY-218,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-CW-010-050-LAA,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-216..219,Подача оборотной воды во ФМ  0206.003-FC-216..219,,,,,
Флотация,0206.003-BY-219,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,206.003-CW-010-050-LAA,50,10,сталь,Оборотная вода,+,Порт коллектора,Без изменений,0206.603-CPC04,"6,0","G 1/4""",1,10,-,Tissin/ TS800RN35S1M,"Smart Positioner, input signal: 4-20mA, -30~85℃, non-explosion proof, with 4-20mA feedback, without HART protocol, with mechanical type limit switch, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,2.2,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-216..219,Подача оборотной воды во ФМ  0206.003-FC-216..219,,,,,
Флотация,0206.003-BY-220,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-CW-010-050-LAA,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-216..219,Подача оборотной воды во ФМ  0206.003-FC-216..219,,,,,
Флотация,0206.003-BY-221,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-CW-010-050-LAA,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды во ФМ 0206.003-FC-216..219,Подача оборотной воды во ФМ  0206.003-FC-216..219,,,,,
Флотация,0206.003-BY-222,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-PP-240-050-LBA,50,10,сталь (Ст. 20 или Ст.3 кп) гуммированная каучуком,Пульпа,-,,-,,,,,,,,,,,НЕТ,Линия датчика давления ,Линия датчика давления ,Замена позиции 0206.003-BV-258,,,,
Флотация,0206.003-BY-223,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-PP-241-050-LBA,50,10,сталь (Ст. 20 или Ст.3 кп) гуммированная каучуком,Пульпа,-,,-,,,,,,,,,,,НЕТ,Линия датчика давления ,Линия датчика давления ,Замена позиции 0206.003-BV-259,,,,
Флотация,0206.003-BY-224,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-PP-242-050-LBA,50,10,сталь (Ст. 20 или Ст.3 кп) гуммированная каучуком,Пульпа,-,,-,,,,,,,,,,,НЕТ,Линия датчика давления ,Линия датчика давления ,Замена позиции 0206.003-BV-260,,,,
Флотация,0206.003-DV-201,Мембранный клапан,Запорная,Ручной,206.003-CW-019-032-LAA,32,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желоба 0206.003-LA-201,Подача оборотной воды на смыв желоба 0206.003-LA-201,,,,,
Флотация,0206.003-DV-202,Мембранный клапан,Запорная,Ручной,206.003-CW-020-015-LAA,15,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желоба 0206.003-LA-202,Подача оборотной воды на смыв желоба 0206.003-LA-202,,,,,
Флотация,0206.003-DV-203,Мембранный клапан,Запорная,Ручной,206.003-CW-021-020-LAA,20,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желоба 0206.003-LA-206,Подача оборотной воды на смыв желоба 0206.003-LA-206,,,,,
Флотация,0206.003-DV-204,Мембранный клапан,Запорная,Ручной,206.003-CW-022-020-LAA,20,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на смыв желоба 0206.003-LA-205,Подача оборотной воды на смыв желоба 0206.003-LA-205,,,,,
Флотация,0206.003-GB-201,Соленоидный клапан,Запорная,Соленоидный клапан,-,25,10,сталь (марку стали определяет ВК),Фильтрованная вода,-,,Без изменений,,,,,,,,,Клапан ГУ,2.2,НЕТ,Фильтрованная вода на гидроуплотнение 0206.003-PU-201,Фильтрованная вода на гидроуплотнение 0206.003-PU-201,,,,,
Флотация,0206.003-GB-202,Соленоидный клапан,Запорная,Соленоидный клапан,-,25,10,сталь (марку стали определяет ВК),Фильтрованная вода,-,,Без изменений,,,,,,,,,Клапан ГУ,2.2,НЕТ,Фильтрованная вода на гидроуплотнение 0206.003-PU-202,Фильтрованная вода на гидроуплотнение 0206.003-PU-202,,,,,
Флотация,0206.003-GB-203,Соленоидный клапан,Запорная,Соленоидный клапан,-,20,10,сталь (марку стали определяет ВК),Фильтрованная вода,-,,Без изменений,,,,,,,,,Клапан ГУ,2.2,НЕТ,Фильтрованная вода на гидроуплотнение 0206.003-PU-203,Фильтрованная вода на гидроуплотнение 0206.003-PU-203,,,,,
Флотация,0206.003-GB-204,Соленоидный клапан,Запорная,Соленоидный клапан,-,20,10,сталь (марку стали определяет ВК),Фильтрованная вода,-,,Без изменений,,,,,,,,,Клапан ГУ,2.2,НЕТ,Фильтрованная вода на гидроуплотнение 0206.003-PU-204,Фильтрованная вода на гидроуплотнение 0206.003-PU-204,,,,,
Флотация,0206.003-GB-205,Соленоидный клапан,Запорная,Соленоидный клапан,-,20,10,сталь (марку стали определяет ВК),Фильтрованная вода,-,,Без изменений,,,,,,,,,Клапан ГУ,2.2,НЕТ,Фильтрованная вода на гидроуплотнение 0206.003-PU-205,Фильтрованная вода на гидроуплотнение 0206.003-PU-205,,,,,
Флотация,0206.003-GB-206,Соленоидный клапан,Запорная,Соленоидный клапан,-,20,10,сталь (марку стали определяет ВК),Фильтрованная вода,-,,Без изменений,,,,,,,,,Клапан ГУ,2.2,НЕТ,Фильтрованная вода на гидроуплотнение 0206.003-PU-206,Фильтрованная вода на гидроуплотнение 0206.003-PU-206,,,,,
Флотация,0206.003-KV-114.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,1.2,НЕТ,Промывка задвижки 0206.003-KV-114,Промывка задвижки 0206.003-KV-114,,,,,
Флотация,0206.003-KV-118.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,1.2,НЕТ,Промывка задвижки 0206.003-KV-118,Промывка задвижки 0206.003-KV-118,,,,,
Флотация,0206.003-KV-115.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,1.2,НЕТ,Промывка задвижки 0206.003-KV-115,Промывка задвижки 0206.003-KV-115,,,,,
Флотация,0206.003-KV-119.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,1.2,НЕТ,Промывка задвижки 0206.003-KV-119,Промывка задвижки 0206.003-KV-119,,,,,
Флотация,0206.003-KV-134.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,1.2,НЕТ,Промывка задвижки 0206.003-KV-134,Промывка задвижки 0206.003-KV-134,,,,,
Флотация,0206.003-KV-138.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,1.2,НЕТ,Промывка задвижки 0206.003-KV-138,Промывка задвижки 0206.003-KV-138,,,,,
Флотация,0206.003-KV-135.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,1.2,НЕТ,Промывка задвижки 0206.003-KV-135,Промывка задвижки 0206.003-KV-135,,,,,
Флотация,0206.003-KV-139.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,1.2,НЕТ,Промывка задвижки 0206.003-KV-139,Промывка задвижки 0206.003-KV-139,,,,,
Флотация,0206.003-KV-143.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,1.2,НЕТ,Промывка задвижки 0206.003-KV-143,Промывка задвижки 0206.003-KV-143,,,,,
Флотация,0206.003-KV-147.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,1.2,НЕТ,Промывка задвижки 0206.003-KV-147,Промывка задвижки 0206.003-KV-147,,,,,
Флотация,0206.003-KV-144.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,1.2,НЕТ,Промывка задвижки 0206.003-KV-144,Промывка задвижки 0206.003-KV-144,,,,,
Флотация,0206.003-KV-148.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,1.2,НЕТ,Промывка задвижки 0206.003-KV-148,Промывка задвижки 0206.003-KV-148,,,,,
Флотация,0206.003-KV-214.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,2.2,НЕТ,Промывка задвижки 0206.003-KV-214,Промывка задвижки 0206.003-KV-214,,,,,
Флотация,0206.003-KV-218.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,2.2,НЕТ,Промывка задвижки 0206.003-KV-218,Промывка задвижки 0206.003-KV-218,,,,,
Флотация,0206.003-KV-215.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,2.2,НЕТ,Промывка задвижки 0206.003-KV-215,Промывка задвижки 0206.003-KV-215,,,,,
Флотация,0206.003-KV-219.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,2.2,НЕТ,Промывка задвижки 0206.003-KV-219,Промывка задвижки 0206.003-KV-219,,,,,
Флотация,0206.003-KV-234.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,2.2,НЕТ,Промывка задвижки 0206.003-KV-234,Промывка задвижки 0206.003-KV-234,,,,,
Флотация,0206.003-KV-238.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,2.2,НЕТ,Промывка задвижки 0206.003-KV-238,Промывка задвижки 0206.003-KV-238,,,,,
Флотация,0206.003-KV-235.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,2.2,НЕТ,Промывка задвижки 0206.003-KV-235,Промывка задвижки 0206.003-KV-235,,,,,
Флотация,0206.003-KV-239.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,2.2,НЕТ,Промывка задвижки 0206.003-KV-239,Промывка задвижки 0206.003-KV-239,,,,,
Флотация,0206.003-KV-243.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,2.2,НЕТ,Промывка задвижки 0206.003-KV-243,Промывка задвижки 0206.003-KV-243,,,,,
Флотация,0206.003-KV-247.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,2.2,НЕТ,Промывка задвижки 0206.003-KV-247,Промывка задвижки 0206.003-KV-247,,,,,
Флотация,0206.003-KV-244.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,2.2,НЕТ,Промывка задвижки 0206.003-KV-244,Промывка задвижки 0206.003-KV-244,,,,,
Флотация,0206.003-KV-248.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,,Клапан промывки,2.2,НЕТ,Промывка задвижки 0206.003-KV-248,Промывка задвижки 0206.003-KV-248,,,,,
Воздуходувки,0206.003-BY-077,Поворотная заслонка/дисковый затвор,Запорная,Пневмопривод,206.003-BA-006-400-LAA,400,1,углеродистая сталь;                    Ст. 20 или Ст.3 кп,Атомсферный воздух низкого давления,+,5/3,Без изменений,0206.603-CPC03,"85,0","G 3/8""",2,12,-,Tissin/ TS800RN35S1M,"Smart Positioner, input signal: 4-20mA, -30~85℃, non-explosion proof, with 4-20mA feedback, without HART protocol, with mechanical type limit switch, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-FL,0.1,НЕТ,Подача воздуха на перечистную и контрольную Cu флотацию 1 секции,Подача воздуха на перечистную и контрольную Cu флотацию 1 секции,,,,,
Воздуходувки,0206.003-BY-078,Поворотная заслонка/дисковый затвор,Запорная,Пневмопривод,206.003-BA-009-600-LAA,600,1,углеродистая сталь;                    Ст. 20 или Ст.3 кп,Атомсферный воздух низкого давления,+,5/3,Без изменений,0206.603-CPC04,"185,0","G 1/2""",2,12,-,Tissin/ TS800RN35S1M,"Smart Positioner, input signal: 4-20mA, -30~85℃, non-explosion proof, with 4-20mA feedback, without HART protocol, with mechanical type limit switch, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-FL,0.1,НЕТ,Подача воздуха на 1 и 2 основную Cu флотацию 2 секции,Подача воздуха на 1 и 2 основную Cu флотацию 2 секции,,,,,
Воздуходувки,0206.003-BY-079,Поворотная заслонка/дисковый затвор,Запорная,Электропривод,-,-,-,Поставка ТЕМП,-,-,,-,,,,,,,,,,,НЕТ,Подача воздуха во флотомашины от воздуходувки 0206.003-BU-101,Подача воздуха во флотомашины от воздуходувки  0206.003-BU-101,,,,,
Воздуходувки,0206.003-BY-082,Поворотная заслонка/дисковый затвор,Запорная,Электропривод,-,-,-,Поставка ТЕМП,-,-,,-,,,,,,,,,,,НЕТ,Подача воздуха во флотомашины от воздуходувки 0206.003-BU-001,Подача воздуха во флотомашины от воздуходувки  0206.003-BU-001,,,,,
Воздуходувки,0206.003-BY-085,Поворотная заслонка/дисковый затвор,Запорная,Электропривод,-,-,-,Поставка ТЕМП,-,-,,-,,,,,,,,,,,НЕТ,Подача воздуха во флотомашины от воздуходувки 0206.003-BU-201,Подача воздуха во флотомашины от воздуходувки  0206.003-BU-201,,,,,
Воздуходувки,0206.003-BY-088,Поворотная заслонка/дисковый затвор,Запорная,Пневмопривод,206.003-BA-004-600-LAA,600,1,углеродистая сталь;                    Ст. 20 или Ст.3 кп,Атомсферный воздух низкого давления,+,5/3,Без изменений,0206.603-CPC03,"185,0","G 1/2""",2,12,-,Tissin/ TS800RN35S1M,"Smart Positioner, input signal: 4-20mA, -30~85℃, non-explosion proof, with 4-20mA feedback, without HART protocol, with mechanical type limit switch, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-FL,0.1,НЕТ,Подача воздуха на 1 и 2 основную Cu флотацию 1 секции,Подача воздуха на 1 и 2 основную Cu флотацию 1 секции,,,,,
Воздуходувки,0206.003-BY-089,Поворотная заслонка/дисковый затвор,Запорная,Пневмопривод,206.003-BA-007-400-LAA,400,1,углеродистая сталь;                    Ст. 20 или Ст.3 кп,Атомсферный воздух низкого давления,+,5/3,Без изменений,0206.603-CPC04,"85,0","G 3/8""",2,12,-,Tissin/ TS800RN35S1M,"Smart Positioner, input signal: 4-20mA, -30~85℃, non-explosion proof, with 4-20mA feedback, without HART protocol, with mechanical type limit switch, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-FL,0.1,НЕТ,Подача воздуха на перечистную и контрольную Cu флотацию 2 секции,Подача воздуха на перечистную и контрольную Cu флотацию 2 секции,,,,,
Воздуходувки,0206.003-BV-042,Шаровый кран,Запорная,Ручной,206.003-BA-028-050-LAA,50,1,углеродистая сталь;                    Ст. 20 или Ст.3 кп,Атмосферный воздух низкого давления,-,,-,,,,,,,,,,,НЕТ,Датчик давления на воздухопроводе подачи воздуха на основной Cu флотации 1 секции,Датчик давления на воздухопроводе подачи воздуха на основной Cu флотации 1 секции,,,,,
Воздуходувки,0206.003-BV-043,Шаровый кран,Запорная,Ручной,206.003-BA-029-050-LAA,50,1,углеродистая сталь;                    Ст. 20 или Ст.3 кп,Атмосферный воздух низкого давления,-,,-,,,,,,,,,,,НЕТ,Датчик давления на воздухопроводе подачи воздуха на перечистной и контрольной Cu флотации 1 секции,Датчик давления на воздухопроводе подачи воздуха на перечистной и контрольной Cu флотации 1 секции,,,,,
Воздуходувки,0206.003-BV-044,Шаровый кран,Запорная,Ручной,206.003-BA-030-050-LAA,50,1,углеродистая сталь;                    Ст. 20 или Ст.3 кп,Атмосферный воздух низкого давления,-,,-,,,,,,,,,,,НЕТ,Датчик давления на воздухопроводе подачи воздуха на основной Cu флотации 2 секции,Датчик давления на воздухопроводе подачи воздуха на основной Cu флотации 2 секции,,,,,
Воздуходувки,0206.003-BV-045,Шаровый кран,Запорная,Ручной,206.003-BA-031-050-LAA,50,1,углеродистая сталь;                    Ст. 20 или Ст.3 кп,Атмосферный воздух низкого давления,-,,-,,,,,,,,,,,НЕТ,Датчик давления на воздухопроводе подачи воздуха на перечистной и контрольной Cu флотации 2 секции,Датчик давления на воздухопроводе подачи воздуха на перечистной и контрольной Cu флотации 2 секции,,,,,
Воздуходувки,0206.003-BY-094,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-BA-023-050-LAA,50,1,углеродистая сталь;                    Ст. 20 или Ст.3 кп,Атмосферный воздух низкого давления,-,,-,,,,,,,,,,,НЕТ,Сброс конденсата из воздухопровода,Сброс конденсата из воздухопровода,,,,,
Воздуходувки,0206.003-BY-095,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-BA-024-050-LAA,50,1,углеродистая сталь;                    Ст. 20 или Ст.3 кп,Атмосферный воздух низкого давления,-,,-,,,,,,,,,,,НЕТ,Сброс конденсата из воздухопровода,Сброс конденсата из воздухопровода,,,,,
Воздуходувки,0206.003-BY-096,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-BA-025-050-LAA,50,1,углеродистая сталь;                    Ст. 20 или Ст.3 кп,Атмосферный воздух низкого давления,-,,-,,,,,,,,,,,НЕТ,Сброс конденсата из воздухопровода,Сброс конденсата из воздухопровода,,,,,
Воздуходувки,0206.003-BY-097,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-BA-026-050-LAA,50,1,углеродистая сталь;                    Ст. 20 или Ст.3 кп,Атмосферный воздух низкого давления,-,,-,,,,,,,,,,,НЕТ,Сброс конденсата из воздухопровода,Сброс конденсата из воздухопровода,,,,,
Воздуходувки,0206.003-BY-098,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.003-BA-027-080-LAA,80,1,углеродистая сталь;                    Ст. 20 или Ст.3 кп,Атмосферный воздух низкого давления,-,,-,,,,,,,,,,,НЕТ,Сброс конденсата из коллектора,Сброс конденсата из коллектора,,,,,
Воздуходувки,0206.003-BY-001,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-101,Подача воздуха во флотомашину 0206.003-FC-101,,,,,
Воздуходувки,0206.003-BY-002,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-102,Подача воздуха во флотомашину 0206.003-FC-102,,,,,
Воздуходувки,0206.003-BY-003,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-103,Подача воздуха во флотомашину 0206.003-FC-103,,,,,
Воздуходувки,0206.003-BY-004,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-104,Подача воздуха во флотомашину 0206.003-FC-104,,,,,
Воздуходувки,0206.003-BY-005,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-105,Подача воздуха во флотомашину 0206.003-FC-105,,,,,
Воздуходувки,0206.003-BY-006,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-106,Подача воздуха во флотомашину 0206.003-FC-106,,,,,
Воздуходувки,0206.003-BY-007,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-107,Подача воздуха во флотомашину 0206.003-FC-107,,,,,
Воздуходувки,0206.003-BY-008,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-108,Подача воздуха во флотомашину 0206.003-FC-108,,,,,
Воздуходувки,0206.003-BY-009,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-101,Подача воздуха во флотомашину 0206.003-FC-101,,,,,
Воздуходувки,0206.003-BY-010,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-102,Подача воздуха во флотомашину 0206.003-FC-102,,,,,
Воздуходувки,0206.003-BY-011,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-103,Подача воздуха во флотомашину 0206.003-FC-103,,,,,
Воздуходувки,0206.003-BY-012,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-104,Подача воздуха во флотомашину 0206.003-FC-104,,,,,
Воздуходувки,0206.003-BY-013,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-105,Подача воздуха во флотомашину 0206.003-FC-105,,,,,
Воздуходувки,0206.003-BY-014,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-106,Подача воздуха во флотомашину 0206.003-FC-106,,,,,
Воздуходувки,0206.003-BY-015,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-107,Подача воздуха во флотомашину 0206.003-FC-107,,,,,
Воздуходувки,0206.003-BY-016,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-108,Подача воздуха во флотомашину 0206.003-FC-108,,,,,
Воздуходувки,0206.003-BY-017,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-109,Подача воздуха во флотомашину 0206.003-FC-109,,,,,
Воздуходувки,0206.003-BY-018,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-110,Подача воздуха во флотомашину 0206.003-FC-110,,,,,
Воздуходувки,0206.003-BY-019,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-111,Подача воздуха во флотомашину 0206.003-FC-111,,,,,
Воздуходувки,0206.003-BY-020,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-112,Подача воздуха во флотомашину 0206.003-FC-112,,,,,
Воздуходувки,0206.003-BY-021,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-113,Подача воздуха во флотомашину 0206.003-FC-113,,,,,
Воздуходувки,0206.003-BY-022,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-114,Подача воздуха во флотомашину 0206.003-FC-114,,,,,
Воздуходувки,0206.003-BY-023,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-115,Подача воздуха во флотомашину 0206.003-FC-115,,,,,
Воздуходувки,0206.003-BY-024,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-116,Подача воздуха во флотомашину 0206.003-FC-116,,,,,
Воздуходувки,0206.003-BY-025,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-117,Подача воздуха во флотомашину 0206.003-FC-117,,,,,
Воздуходувки,0206.003-BY-026,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-118,Подача воздуха во флотомашину 0206.003-FC-118,,,,,
Воздуходувки,0206.003-BY-027,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-119,Подача воздуха во флотомашину 0206.003-FC-119,,,,,
Воздуходувки,0206.003-BY-028,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-109,Подача воздуха во флотомашину 0206.003-FC-109,,,,,
Воздуходувки,0206.003-BY-029,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-110,Подача воздуха во флотомашину 0206.003-FC-110,,,,,
Воздуходувки,0206.003-BY-030,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-111,Подача воздуха во флотомашину 0206.003-FC-111,,,,,
Воздуходувки,0206.003-BY-031,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-112,Подача воздуха во флотомашину 0206.003-FC-112,,,,,
Воздуходувки,0206.003-BY-032,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-113,Подача воздуха во флотомашину 0206.003-FC-113,,,,,
Воздуходувки,0206.003-BY-033,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-114,Подача воздуха во флотомашину 0206.003-FC-114,,,,,
Воздуходувки,0206.003-BY-034,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-115,Подача воздуха во флотомашину 0206.003-FC-115,,,,,
Воздуходувки,0206.003-BY-035,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-116,Подача воздуха во флотомашину 0206.003-FC-116,,,,,
Воздуходувки,0206.003-BY-036,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-117,Подача воздуха во флотомашину 0206.003-FC-117,,,,,
Воздуходувки,0206.003-BY-037,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-118,Подача воздуха во флотомашину 0206.003-FC-118,,,,,
Воздуходувки,0206.003-BY-038,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-119,Подача воздуха во флотомашину 0206.003-FC-119,,,,,
Воздуходувки,0206.003-BY-039,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-201,Подача воздуха во флотомашину 0206.003-FC-201,,,,,
Воздуходувки,0206.003-BY-040,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-202,Подача воздуха во флотомашину 0206.003-FC-202,,,,,
Воздуходувки,0206.003-BY-041,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-203,Подача воздуха во флотомашину 0206.003-FC-203,,,,,
Воздуходувки,0206.003-BY-042,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-204,Подача воздуха во флотомашину 0206.003-FC-204,,,,,
Воздуходувки,0206.003-BY-043,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-205,Подача воздуха во флотомашину 0206.003-FC-205,,,,,
Воздуходувки,0206.003-BY-044,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-206,Подача воздуха во флотомашину 0206.003-FC-206,,,,,
Воздуходувки,0206.003-BY-045,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-207,Подача воздуха во флотомашину 0206.003-FC-207,,,,,
Воздуходувки,0206.003-BY-046,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-208,Подача воздуха во флотомашину 0206.003-FC-208,,,,,
Воздуходувки,0206.003-BY-047,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-209,Подача воздуха во флотомашину 0206.003-FC-209,,,,,
Воздуходувки,0206.003-BY-048,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-210,Подача воздуха во флотомашину 0206.003-FC-210,,,,,
Воздуходувки,0206.003-BY-049,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-211,Подача воздуха во флотомашину 0206.003-FC-211,,,,,
Воздуходувки,0206.003-BY-050,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-212,Подача воздуха во флотомашину 0206.003-FC-212,,,,,
Воздуходувки,0206.003-BY-051,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-213,Подача воздуха во флотомашину 0206.003-FC-213,,,,,
Воздуходувки,0206.003-BY-052,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-214,Подача воздуха во флотомашину 0206.003-FC-214,,,,,
Воздуходувки,0206.003-BY-053,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-215,Подача воздуха во флотомашину 0206.003-FC-215,,,,,
Воздуходувки,0206.003-BY-054,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-216,Подача воздуха во флотомашину 0206.003-FC-216,,,,,
Воздуходувки,0206.003-BY-055,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-217,Подача воздуха во флотомашину 0206.003-FC-217,,,,,
Воздуходувки,0206.003-BY-056,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-218,Подача воздуха во флотомашину 0206.003-FC-218,,,,,
Воздуходувки,0206.003-BY-057,Поворотная заслонка/дисковый затвор,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-219,Подача воздуха во флотомашину 0206.003-FC-219,,,,,
Воздуходувки,0206.003-BY-058,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-201,Подача воздуха во флотомашину 0206.003-FC-201,,,,,
Воздуходувки,0206.003-BY-059,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-202,Подача воздуха во флотомашину 0206.003-FC-202,,,,,
Воздуходувки,0206.003-BY-060,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-203,Подача воздуха во флотомашину 0206.003-FC-203,,,,,
Воздуходувки,0206.003-BY-061,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-204,Подача воздуха во флотомашину 0206.003-FC-204,,,,,
Воздуходувки,0206.003-BY-062,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-205,Подача воздуха во флотомашину 0206.003-FC-205,,,,,
Воздуходувки,0206.003-BY-063,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-206,Подача воздуха во флотомашину 0206.003-FC-206,,,,,
Воздуходувки,0206.003-BY-064,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-207,Подача воздуха во флотомашину 0206.003-FC-207,,,,,
Воздуходувки,0206.003-BY-065,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-208,Подача воздуха во флотомашину 0206.003-FC-208,,,,,
Воздуходувки,0206.003-BY-066,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-209,Подача воздуха во флотомашину 0206.003-FC-209,,,,,
Воздуходувки,0206.003-BY-067,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-210,Подача воздуха во флотомашину 0206.003-FC-210,,,,,
Воздуходувки,0206.003-BY-068,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-211,Подача воздуха во флотомашину 0206.003-FC-211,,,,,
Воздуходувки,0206.003-BY-069,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-212,Подача воздуха во флотомашину 0206.003-FC-212,,,,,
Воздуходувки,0206.003-BY-070,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-213,Подача воздуха во флотомашину 0206.003-FC-213,,,,,
Воздуходувки,0206.003-BY-071,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-214,Подача воздуха во флотомашину 0206.003-FC-214,,,,,
Воздуходувки,0206.003-BY-072,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-215,Подача воздуха во флотомашину 0206.003-FC-215,,,,,
Воздуходувки,0206.003-BY-073,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-216,Подача воздуха во флотомашину 0206.003-FC-216,,,,,
Воздуходувки,0206.003-BY-074,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-217,Подача воздуха во флотомашину 0206.003-FC-217,,,,,
Воздуходувки,0206.003-BY-075,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-218,Подача воздуха во флотомашину 0206.003-FC-218,,,,,
Воздуходувки,0206.003-BY-076,Поворотная заслонка/дисковый затвор,Регулирующая,Пневмопривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашину 0206.003-FC-219,Подача воздуха во флотомашину 0206.003-FC-219,,,,,
Воздуходувки,0206.003-BY-080,Поворотная заслонка/дисковый затвор,Регулирующая,Электропривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Сброс воздуха от воздуходувки 0206.003-BU-101,Сброс воздуха от воздуходувки  0206.003-BU-101,,,,,
