Участок,Позиция запорной арматуры,Конструктивное исполнение,Тип арматуры (запорная/ Регулирующая),Тип привода,Позиция трубы,Условный диаметр трубы DN,"Условное давление рабочей среды PN, бар",Материал трубы,Среда,Датчик положения,Тип пневмораспределителя,Положение при аварийном отключении (НЗ/НО/БИ),ШПУ,"Расход воздуха на 1 операцию, л.",Ø и резьба пневмоприсоединения,Кол-во ответных фитингов,"Ø пневмотрубки, мм",Тип концевого выключателя,Тип позиционера,Описание устройства,Категория,PLC,Ex-исполнение,Описание (ТЕМП),Операция,Примечание,,,,
Воздуходувки,0206.003-BY-081,Поворотная заслонка/дисковый затвор,Регулирующая,Электропривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Забор воздуха на воздуходувку 0206.003-BU-101,Забор воздуха на воздуходувку  0206.003-BU-101,,,,,
Воздуходувки,0206.003-BY-083,Поворотная заслонка/дисковый затвор,Регулирующая,Электропривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Сброс воздуха от воздуходувки 0206.003-BU-001,Сброс воздуха от воздуходувки  0206.003-BU-001,,,,,
Воздуходувки,0206.003-BY-084,Поворотная заслонка/дисковый затвор,Регулирующая,Электропривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Забор воздуха на воздуходувку 0206.003-BU-001,Забор воздуха на воздуходувку  0206.003-BU-001,,,,,
Воздуходувки,0206.003-BY-086,Поворотная заслонка/дисковый затвор,Регулирующая,Электропривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Сброс воздуха от воздуходувки 0206.003-BU-201,Сброс воздуха от воздуходувки  0206.003-BU-201,,,,,
Воздуходувки,0206.003-BY-087,Поворотная заслонка/дисковый затвор,Регулирующая,Электропривод,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Забор воздуха на воздуходувку 0206.003-BU-201,Забор воздуха на воздуходувку  0206.003-BU-201,,,,,
Воздуходувки,0206.003-BV-001,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-101,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-101,,,,,
Воздуходувки,0206.003-BV-002,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-102,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-102,,,,,
Воздуходувки,0206.003-BV-003,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-103,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-103,,,,,
Воздуходувки,0206.003-BV-004,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-104,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-104,,,,,
Воздуходувки,0206.003-BV-005,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-105,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-105,,,,,
Воздуходувки,0206.003-BV-006,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-106,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-106,,,,,
Воздуходувки,0206.003-BV-007,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-107,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-107,,,,,
Воздуходувки,0206.003-BV-008,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-108,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-108,,,,,
Воздуходувки,0206.003-BV-009,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-109,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-109,,,,,
Воздуходувки,0206.003-BV-010,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-110,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-110,,,,,
Воздуходувки,0206.003-BV-011,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-111,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-111,,,,,
Воздуходувки,0206.003-BV-012,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-112,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-112,,,,,
Воздуходувки,0206.003-BV-013,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-113,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-113,,,,,
Воздуходувки,0206.003-BV-014,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-114,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-114,,,,,
Воздуходувки,0206.003-BV-015,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-115,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-115,,,,,
Воздуходувки,0206.003-BV-016,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-116,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-116,,,,,
Воздуходувки,0206.003-BV-017,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-117,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-117,,,,,
Воздуходувки,0206.003-BV-018,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-118,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-118,,,,,
Воздуходувки,0206.003-BV-019,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-119,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-119,,,,,
Воздуходувки,0206.003-BV-020,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-201,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-201,,,,,
Воздуходувки,0206.003-BV-021,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-202,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-202,,,,,
Воздуходувки,0206.003-BV-022,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-203,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-203,,,,,
Воздуходувки,0206.003-BV-023,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-204,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-204,,,,,
Воздуходувки,0206.003-BV-024,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-205,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-205,,,,,
Воздуходувки,0206.003-BV-025,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-206,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-206,,,,,
Воздуходувки,0206.003-BV-026,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-207,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-207,,,,,
Воздуходувки,0206.003-BV-027,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-208,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-208,,,,,
Воздуходувки,0206.003-BV-028,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-209,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-209,,,,,
Воздуходувки,0206.003-BV-029,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-210,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-210,,,,,
Воздуходувки,0206.003-BV-030,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-211,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-211,,,,,
Воздуходувки,0206.003-BV-031,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-212,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-212,,,,,
Воздуходувки,0206.003-BV-032,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-213,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-213,,,,,
Воздуходувки,0206.003-BV-033,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-214,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-214,,,,,
Воздуходувки,0206.003-BV-034,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-215,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-215,,,,,
Воздуходувки,0206.003-BV-035,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-216,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-216,,,,,
Воздуходувки,0206.003-BV-036,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-217,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-217,,,,,
Воздуходувки,0206.003-BV-037,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-218,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-218,,,,,
Воздуходувки,0206.003-BV-038,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-219,Подключение манометра на линии подачи воздуха во флотомашину 0206.003-FC-219,,,,,
Воздуходувки,0206.003-BV-039,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха от воздуходувки 0206.003-BU-101,Подключение манометра на линии подачи воздуха от воздуходувки  0206.003-BU-101,,,,,
Воздуходувки,0206.003-BV-040,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха от воздуходувки 0206.003-BU-001,Подключение манометра на линии подачи воздуха от воздуходувки  0206.003-BU-001,,,,,
Воздуходувки,0206.003-BV-041,Шаровый кран,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подключение манометра на линии подачи воздуха от воздуходувки 0206.003-BU-201,Подключение манометра на линии подачи воздуха от воздуходувки  0206.003-BU-201,,,,,
Воздуходувки,0206.003-CK-001,Обратный клапан,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашины от воздуходувки 0206.003-BU-101,Подача воздуха во флотомашины от воздуходувки  0206.003-BU-101,,,,,
Воздуходувки,0206.003-CK-002,Обратный клапан,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашины от воздуходувки 0206.003-BU-001,Подача воздуха во флотомашины от воздуходувки  0206.003-BU-001,,,,,
Воздуходувки,0206.003-CK-003,Обратный клапан,Запорная,Ручной,-,-,-,Поставка ТЕМП,-,-,,-,ЛАСУ ТЕМП,,,,,,,,,,НЕТ,Подача воздуха во флотомашины от воздуходувки 0206.003-BU-201,Подача воздуха во флотомашины от воздуходувки  0206.003-BU-201,,,,,
Сгущение ПП,0208.001-BV-001,Шаровый кран,Запорная,Ручной,-,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды для промывки трубопровода 208.001-PP-103-600-LBT,Подача оборотной воды для промывки трубопровода разгрузки сгустителя,Подключение шланга для промывки,,,,
Сгущение ПП,0208.001-BV-002,Шаровый кран,Запорная,Ручной,-,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды для промывки трубопровода 208.001-PP-102-600-LBT,Подача оборотной воды для промывки трубопровода разгрузки сгустителя,Подключение шланга для промывки,,,,
Сгущение ПП,0208.001-BV-003,Шаровый кран,Запорная,Ручной,-,100,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Трубопровод аварийного слива на СКПП 208.001-PP-106-200-LAB,Трубопровод аварийного слива на СКПП,Подключение шланга для промывки,,,,
Сгущение ПП,0208.001-BV-004,Шаровый кран,Запорная,Ручной,-,150,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку трубопровода 208.001-PP-105-500-LBT сгущенного пром.продукта,Подача оборотной воды на промывку трубопровода после сгустителя,,,,,
Сгущение ПП,0208.001-BV-005,Шаровый кран,Запорная,Ручной,-,150,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку трубопровода 208.001-PP-104-500-LBT сгущенного пром.продукта,Подача оборотной воды на промывку трубопровода после сгустителя,,,,,
Сгущение ПП,0208.001-BV-006,Шаровый кран,Запорная,Пневмопривод,-,150,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0208.601-CPC01,"230,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,0.3,НЕТ,Подача оборотной воды на промывку трубопровода 208.001-PP-105-500-LBT сгущенного пром.продукта,Подача оборотной воды на промывку трубопровода после сгустителя,,,,,
Сгущение ПП,0208.001-BV-007,Шаровый кран,Запорная,Пневмопривод,-,150,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0208.601-CPC01,"230,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,0.3,НЕТ,Подача оборотной воды на промывку трубопровода 208.001-PP-104-500-LBT сгущенного пром.продукта,Подача оборотной воды на промывку трубопровода после сгустителя,,,,,
Сгущение ПП,0208.001-BV-008,Шаровый кран,Запорная,Ручной,-,150,10,сталь,Оборотная вода,+,,-,,,,,,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 4mm, -25~70 ℃, non-explosion proof, IP67, NPT1/2 Cable Entry",Ручная ЗРА,0.3,НЕТ,Подача оборотной воды на промывку трубопровода 208.003-PP-009-500-LBA сгущенного пром.продукта,Подача оборотной воды на промывку трубопровода перед сгустителем,,,,,
Сгущение ПП,0208.001-BV-009,Шаровый кран,Запорная,Пневмопривод,-,150,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0208.601-CPC01,"230,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,0.3,НЕТ,Подача оборотной воды на промывку трубопровода 208.003-PP-009-500-LBA сгущенного пром.продукта,Подача оборотной воды на промывку трубопровода перед сгустителем,,,,,
Сгущение ПП,0208.001-BV-010,Шаровый кран,Запорная,Ручной,-,50,10,углеродистая сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Промывка трубопровода аварийного слива на СКПП 208.001-PP-106-200-LAB,Промывка трубопровода аварийного слива на СКПП,В заказную спецификацию ТК сгущения промпродукта,,,,
Сгущение ПП,0208.001-KV-001,Шиберно-ножевая задвижка,Запорная,Ручной,208.001-PP-105-500-LBТ,500,10,сталь гумированная полиуретаном,Пульпа,+,,Без изменений,,,,,,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Ручная ЗРА,0.3,НЕТ,Трубопровод подачи сгущенного пром.продукта 208.001-PP-105-500-LBT (участок до коллектора),Трубопровод подачи сгущенного пром.продукта,,,,,
Сгущение ПП,0208.001-KV-002,Шиберно-ножевая задвижка,Запорная,Ручной,208.001-PP-104-500-LBТ,500,10,сталь гумированная полиуретаном,Пульпа,+,,Без изменений,,,,,,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Ручная ЗРА,0.3,НЕТ,Трубопровод подачи сгущенного пром.продукта 208.001-PP-104-500-LBT (участок до коллектора),Трубопровод подачи сгущенного пром.продукта,,,,,
Сгущение ПП,0208.001-KV-003,Шиберно-ножевая задвижка,Запорная,Ручной,208.001-PP-106-200-LAB,200,10,углеродистая сталь повышенной прочности,Пульпа,+,,Без изменений,,,,,,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Ручная ЗРА,0.3,НЕТ,Трубопровод аварийного слива на СКПП 208.001-PP-106-200-LAB,Трубопровод аварийного слива на СКПП,,,,,
Сгущение ПП,0208.001-KV-004,Шиберно-ножевая задвижка,Запорная,Ручной,208.001-PP-106-200-LAB,200,10,углеродистая сталь повышенной прочности,Пульпа,-,,-,,,,,,,,,,,НЕТ,Трубопровод аварийного слива на СКПП 208.001-PP-106-200-LAB,Трубопровод аварийного слива на СКПП,,,,,
Сгущение ПП,0208.001-KV-005,Шиберно-ножевая задвижка,Запорная,Пневмопривод,208.001-PP-105-500-LBТ,500,10,сталь гумированная полиуретаном,Пульпа,+,5/3,Без изменений,0208.601-CPC01,"528,4","G 1/2""",2,12,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,0.3,НЕТ,Трубопровод подачи сгущенного пром.продукта 208.001-PP-105-500-LBT (участок до коллектора),Трубопровод подачи сгущенного пром.продукта на НСПП,,,,,
Сгущение ПП,0208.001-KV-006,Шиберно-ножевая задвижка,Запорная,Пневмопривод,208.001-PP-104-500-LBТ,500,10,сталь гумированная полиуретаном,Пульпа,+,5/3,Без изменений,0208.601-CPC01,"528,4","G 1/2""",2,12,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,0.3,НЕТ,Трубопровод подачи сгущенного пром.продукта 208.001-PP-104-500-LBT (участок до коллектора),Трубопровод подачи сгущенного пром.продукта на НСПП,,,,,
Сгущение ПП,0208.001-KV-007,Шиберно-ножевая задвижка,Запорная,Ручной,208.001-PP-107-100-LAB,100,10,углеродистая сталь,Пульпа,+,,Нормально закрыт,,,,,,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Ручная ЗРА,0.3,НЕТ,Дренаж трубопровода аварийного слива на СКПП 208.001-PP-106-200-LAB,Дренаж трубопровода аварийного слива на СКПП,В заказную спецификацию ТК сгущения промпродукта,,,,
Сгущение ПП,0208.001-BY-001,Дисковый поворотный затвор,Запорная,Ручной,0208.001-PP-001-150-LAA,150,10,углеродистая сталь,Пульпа,-,,-,,,,,,,,,,,НЕТ,Трубопровод подачи продукта дренажным насосом 0028.001-PU-003 в успокоительную коробку сгустителя 0208.001-TH-001 (секция 1),Подача пром.продукта дренажным насосом 0208.001-PU-003 в успокоительную коробку 0208.001-TH-001,,,,,
Сгущение ПП,0208.001-BY-002,Дисковый поворотный затвор,Запорная,Ручной,0208.001-PP-002-150-LAA,150,10,углеродистая сталь,Пульпа,-,,-,,,,,,,,,,,НЕТ,Трубопровод подачи продукта дренажным насосом 0028.001-PU-003 в успокоительную коробку сгустителя 0208.002-TH-001 (секция 2),Подача пром.продукта дренажным насосом 0208.001-PU-003 в успокоительную коробку 0208.001-TH-001,,,,,
Сгущение ПП,0208.001-KV005.GB01,Соленоидный клапан,Запорная,Электропривод,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,VS2W-300N-NC Ду25 Ру10,Клапан промывки,0.3,НЕТ,,Промывка задвижки 0208.001-KV005,,,,,
Сгущение ПП,0208.001-KV006.GB01,Соленоидный клапан,Запорная,Электропривод,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,VS2W-300N-NC Ду25 Ру10,Клапан промывки,0.3,НЕТ,,Промывка задвижки 0208.001-KV006,,,,,
НСПП,0208.003-KV-001,Шиберно-ножевая задвижка,Запорная,Ручной,208.001-PP-104-500-LBТ,500,10,сталь гумированная полиуретаном,Пульпа,+,,-,,,,,,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Ручная ЗРА,0.3,НЕТ,Трубопровод подачи сгущенного пром.продукта 208.001-PP-104-500-LBT (участок до коллектора),Трубопровод подачи сгущенного пром.продукта 0208.001-TH001,,,,,
НСПП,0208.003-KV-002,Шиберно-ножевая задвижка,Запорная,Ручной,208.001-PP-105-500-LBТ,500,10,сталь гумированная полиуретаном,Пульпа,+,,-,,,,,,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Ручная ЗРА,0.3,НЕТ,Трубопровод подачи сгущенного пром.продукта 208.001-PP-105-500-LBT (участок до коллектора),Трубопровод подачи сгущенного пром.продукта 0208.001-TH001,,,,,
НСПП,0208.003-KV-003,Шиберно-ножевая задвижка,Запорная,Ручной,208.002-PP-204-500-LBТ,500,10,сталь гумированная полиуретаном,Пульпа,+,,-,,,,,,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Ручная ЗРА,0.3,НЕТ,Трубопровод подачи сгущенного пром.продукта 208.002-PP-204-500-LBT (участок до коллектора),Трубопровод подачи сгущенного пром.продукта 0208.002-TH001,,,,,
НСПП,0208.003-KV-004,Шиберно-ножевая задвижка,Запорная,Ручной,208.002-PP-205-500-LBТ,500,10,сталь гумированная полиуретаном,Пульпа,+,,-,,,,,,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Ручная ЗРА,0.3,НЕТ,Трубопровод подачи сгущенного пром.продукта 208.002-PP-205-500-LBT (участок до коллектора),Трубопровод подачи сгущенного пром.продукта 0208.002-TH001,,,,,
НСПП,0208.003-KV-005,Шиберно-ножевая задвижка,Запорная,Пневмопривод,0208.003-PP-016-100-LBA,100,10,сталь гумированная каучуком,Пульпа,+,5/2 МС,Нормально закрыт,0208.603-CPC01,"27,0","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,0.3,НЕТ,Дренаж участка от сгустителя 0208.001-TH-001 в насосы 0208.003-PU-001/002/003 (участок до коллектора),Дренаж участка от сгустителя 0208.001-TH-001,,,,,
НСПП,0208.003-KV-006,Шиберно-ножевая задвижка,Запорная,Пневмопривод,0208.003-PP-001-500-LBA,500,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0208.603-CPC01,"528,4","G 1/2""",2,12,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,0.3,НЕТ,Коллектор сгущенного продукта перед всасом насосов 0208.003-PU-001-002-003,Коллектор пром.продукта перед всасом насосов 0208.003-PU-001-002-003,,,,,
НСПП,0208.003-KV-007,Шиберно-ножевая задвижка,Запорная,Пневмопривод,0208.003-PP-017-100-LBA,100,10,сталь гумированная каучуком,Пульпа,+,5/2 МС,Нормально закрыт,0208.603-CPC01,"27,0","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,0.3,НЕТ,"Дренаж участка от сгустителя 0208.001-TH-001 в насосы 0208.003-PU-001/002/003 (резервная линия, участок до коллектора)",Дренаж участка от сгустителя 0208.001-TH-001,,,,,
НСПП,0208.003-KV-008,Шиберно-ножевая задвижка,Запорная,Пневмопривод,0208.003-PP-001-500-LBA,500,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0208.603-CPC02,"528,4","G 1/2""",2,12,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,0.3,НЕТ,Коллектор сгущенного продукта перед всасом насосов 0208.003-PU-001-002-003,Коллектор пром.продукта перед всасом насосов 0208.003-PU-001-002-003,,,,,
НСПП,0208.003-KV-009,Шиберно-ножевая задвижка,Запорная,Пневмопривод,0208.003-PP-001-500-LBA,500,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0208.603-CPC02,"528,4","G 1/2""",2,12,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,0.3,НЕТ,Коллектор сгущенного продукта перед всасом насосов 0208.003-PU-001-002-003,Коллектор пром.продукта перед всасом насосов 0208.003-PU-001-002-003,,,,,
НСПП,0208.003-KV-010,Шиберно-ножевая задвижка,Запорная,Пневмопривод,0208.003-PP-018-100-LBA,100,10,сталь гумированная каучуком,Пульпа,+,5/2 МС,Нормально закрыт,0208.603-CPC03,"27,0","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,0.3,НЕТ,Дренаж участка от сгустителя 0208.002-TH-001 в насосы 0208.003-PU-001/002/003 (участок до коллектора),Дренаж участка от сгустителя 0208.002-TH-001,,,,,
НСПП,0208.003-KV-011,Шиберно-ножевая задвижка,Запорная,Пневмопривод,0208.003-PP-001-500-LBA,500,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0208.603-CPC03,"528,4","G 1/2""",2,12,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,0.3,НЕТ,Коллектор сгущенного продукта перед всасом насосов 0208.003-PU-001-002-003,Коллектор пром.продукта перед всасом насосов 0208.003-PU-001-002-003,,,,,
НСПП,0208.003-KV-012,Шиберно-ножевая задвижка,Запорная,Пневмопривод,0208.003-PP-019-100-LBA,100,10,сталь гумированная каучуком,Пульпа,+,5/2 МС,Нормально закрыт,0208.603-CPC03,"27,0","G 1/4""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,0.3,НЕТ,"Дренаж участка от сгустителя 0208.002-TH-001 в насосы 0208.003-PU-001/002/003 (резервная линия, участок до коллектора)",Дренаж участка от сгустителя 0208.002-TH-001,,,,,
НСПП,0208.003-KV-013,Шиберно-ножевая задвижка,Запорная,Пневмопривод,0208.003-PP-002-500-LBA,500,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0208.603-CPC01,"528,4","G 1/2""",2,12,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,0.3,НЕТ,Всас насоса 0208.003-PU-001,Всас насоса 0208.003-PU-001,,,,,
НСПП,0208.003-KV-014,Шиберно-ножевая задвижка,Запорная,Пневмопривод,0208.003-PP-003-500-LBA,500,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0208.603-CPC02,"528,4","G 1/2""",2,12,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,0.3,НЕТ,Всас насоса 0208.003-PU-002,Всас насоса 0208.003-PU-002,,,,,
НСПП,0208.003-KV-015,Шиберно-ножевая задвижка,Запорная,Пневмопривод,0208.003-PP-004-500-LBA,500,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0208.603-CPC03,"528,4","G 1/2""",2,12,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,0.3,НЕТ,Всас насоса 0208.003-PU-003,Всас насоса 0208.003-PU-003,,,,,
НСПП,0208.003-KV-016,Шиберно-ножевая задвижка,Запорная,Пневмопривод,0208.003-PP-013-150-LBA,150,10,сталь гумированная каучуком,Пульпа,+,5/2 МС,Нормально закрыт,0208.603-CPC01,"55,3","G 3/8""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,0.3,НЕТ,Дренаж трубопровода всаса насоса 0208.003-PU-001,Дренаж трубопровода всаса насоса 0208.003-PU-001,,,,,
НСПП,0208.003-KV-017,Шиберно-ножевая задвижка,Запорная,Пневмопривод,0208.003-PP-014-150-LBA,150,10,сталь гумированная каучуком,Пульпа,+,5/2 МС,Нормально закрыт,0208.603-CPC02,"55,3","G 3/8""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,0.3,НЕТ,Дренаж трубопровода всаса насоса 0208.003-PU-002,Дренаж трубопровода всаса насоса 0208.003-PU-002,,,,,
НСПП,0208.003-KV-018,Шиберно-ножевая задвижка,Запорная,Пневмопривод,0208.003-PP-015-150-LBA,150,10,сталь гумированная каучуком,Пульпа,+,5/2 МС,Нормально закрыт,0208.603-CPC03,"55,3","G 3/8""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,0.3,НЕТ,Дренаж трубопровода всаса насоса 0208.003-PU-003,Дренаж трубопровода всаса насоса 0208.003-PU-003,,,,,
НСПП,0208.003-KV-019,Шиберно-ножевая задвижка,Запорная,Пневмопривод,0208.003-PP-022-150-LBA,150,10,сталь гумированная каучуком,Пульпа,+,5/2 МС,Нормально закрыт,0208.603-CPC01,"55,3","G 3/8""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,0.3,НЕТ,Дренаж Нагнетание насоса 0208.003-PU-001,Дренаж трубопровода нагнетания насоса 0208.003-PU-001,,,,,
НСПП,0208.003-KV-020,Шиберно-ножевая задвижка,Запорная,Пневмопривод,0208.003-PP-023-150-LBA,150,10,сталь гумированная каучуком,Пульпа,+,5/2 МС,Нормально закрыт,0208.603-CPC02,"55,3","G 3/8""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,0.3,НЕТ,Дренаж Нагнетание насоса 0208.003-PU-002,Дренаж трубопровода нагнетания насоса 0208.003-PU-002,,,,,
НСПП,0208.003-KV-021,Шиберно-ножевая задвижка,Запорная,Пневмопривод,0208.003-PP-024-150-LBA,150,10,сталь гумированная каучуком,Пульпа,+,5/2 МС,Нормально закрыт,0208.603-CPC03,"55,3","G 3/8""",2,10,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,0.3,НЕТ,Дренаж Нагнетание насоса 0208.003-PU-003,Дренаж трубопровода нагнетания насоса 0208.003-PU-003,,,,,
НСПП,0208.003-KV-022,Шиберно-ножевая задвижка,Запорная,Пневмопривод,0208.003-PP-005-500-LBA,500,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0208.603-CPC01,"528,4","G 1/2""",2,12,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,0.3,НЕТ,Подача сгущенного промпродукта.Трубопровод 208.003-PP-005-500-LBA нагнетания насоса 0208.003-PU-001,Нагнетание насоса 0208.003-PU-001,,,,,
НСПП,0208.003-KV-023,Шиберно-ножевая задвижка,Запорная,Пневмопривод,0208.003-PP-008-500-LBA,500,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0208.603-CPC02,"528,4","G 1/2""",2,12,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,0.3,НЕТ,Коллектор сгущенного продукта 208.003-PP-008-500-LBA,Коллектор пром.продукта на нагнетании насосов 0208.003-PU-001-002-003,,,,,
НСПП,0208.003-KV-024,Шиберно-ножевая задвижка,Запорная,Пневмопривод,0208.003-PP-008-500-LBA,500,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0208.603-CPC02,"528,4","G 1/2""",2,12,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,0.3,НЕТ,Коллектор сгущенного продукта 208.003-PP-008-500-LBA,Коллектор пром.продукта на нагнетании насосов 0208.003-PU-001-002-003,,,,,
НСПП,0208.003-KV-025,Шиберно-ножевая задвижка,Запорная,Пневмопривод,0208.003-PP-007-500-LBA,500,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0208.603-CPC03,"528,4","G 1/2""",2,12,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,0.3,НЕТ,Подача сгущенного промпродукта.Трубопровод 208.003-PP-007-500-LBA нагнетания насоса 0208.003-PU-003,Нагнетание насоса 0208.003-PU-003,,,,,
НСПП,0208.003-KV-026,Шиберно-ножевая задвижка,Запорная,Пневмопривод,0208.003-PP-009-500-LBA,500,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0208.603-CPC01,"528,4","G 1/2""",2,12,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,0.3,НЕТ,Трубопровод 208.003-PP-009-500-LBA возврата пром.продукта в успокоительную коробку сгустителя 0208.001-TH-001,Возврат пром.продукта в успокоительную коробку сгустителя 0208.001-TH-001,,,,,
НСПП,0208.003-KV-027,Шиберно-ножевая задвижка,Запорная,Пневмопривод,0208.003-PP-011-500-LBA,500,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0208.603-CPC01,"528,4","G 1/2""",2,12,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,0.3,НЕТ,Трубопровод подачи пром.продукта 208.003-PP-011-500-LBA в емкость гидроразрыва и далее на СКПП,Подача на СКПП,,,,,
НСПП,0208.003-KV-028,Шиберно-ножевая задвижка,Запорная,Пневмопривод,0208.003-PP-012-500-LBA,500,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0208.603-CPC03,"528,4","G 1/2""",2,12,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,0.3,НЕТ,Трубопровод подачи пром.продукта 208.003-PP-012-500-LBA в емкость гидроразрыва и далее на СКПП,Подача на СКПП,,,,,
НСПП,0208.003-KV-029,Шиберно-ножевая задвижка,Запорная,Пневмопривод,0208.003-PP-010-500-LBA,500,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0208.603-CPC03,"528,4","G 1/2""",2,12,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,0.3,НЕТ,Трубопровод 208.003-PP-010-500-LBA возврата пром.продукта в успокоительную коробку сгустителя 0208.002-TH-001,Возврат пром.продукта в успокоительную коробку сгустителя 0208.001-TH-001,,,,,
НСПП,0208.003-KV-030,Шиберно-ножевая задвижка,Запорная,Пневмопривод,0208.003-PP-009-500-LBA,500,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0208.603-CPC01,"22,7","G 1/4""",2,12,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,0.3,НЕТ,Дренаж трубопровода 0208.003-PP-009-500-LBA,Дренаж на линии возврата в успокоительную коробку сгустителя 0208.001-TH-001,,,,,
НСПП,0208.003-KV-031,Шиберно-ножевая задвижка,Запорная,Пневмопривод,0208.003-PP-010-500-LBA,500,10,сталь гумированная каучуком,Пульпа,+,5/3,Без изменений,0208.603-CPC03,"22,7","G 1/4""",2,12,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,0.3,НЕТ,Дренаж трубопровода 0208.003-PP-010-500-LBA,Дренаж на линии возврата в успокоительную коробку сгустителя 0208.002-TH-001,,,,,
НСПП,0208.003-BY-001,Дисковый поворотный затвор,Запорная,Ручной,0208.003-PP-020-100-LBA,100,10,сталь гумированная каучуком,Пульпа,-,,-,,,,,,,,,,,НЕТ,Трубопровод 208.003-PP-020-150-LBA подачи продукта дренажным насосом 0028.003-PU-006 в успокоительную коробку сгустителя 0208.001-TH-001 (секция 1),Подача дренажа в успокоительную коробку 0208.001-TH-001,,,,,
НСПП,0208.003-BY-002,Дисковый поворотный затвор,Запорная,Ручной,0208.003-PP-021-100-LBA,100,10,сталь гумированная каучуком,Пульпа,-,,-,,,,,,,,,,,НЕТ,Трубопровод 208.003-PP-021-100-LBA подачи продукта дренажным насосом 0028.003-PU-006 в успокоительную коробку сгустителя 0208.002-TH-001 (секция 2),Подача дренажа в успокоительную коробку 0208.002-TH-001,,,,,
НСПП,0208.003-BY-003,Дисковый поворотный затвор,Запорная,Ручной,208.003-PP-027-050-LBA,50,10,сталь гуммированная каучуком,Пульпа,-,,-,,,,,,,,,,,НЕТ,Отвод трубопровода для датчика давления,Отвод трубопровода для датчика давления 0208.003-PIT004,Замена позиции 0208.003-BV-019,,,,
НСПП,0208.003-BY-004,Дисковый поворотный затвор,Запорная,Ручной,208.003-PP-028-050-LBA,50,10,сталь гуммированная каучуком,Пульпа,-,,-,,,,,,,,,,,НЕТ,Отвод трубопровода для датчика давления,Отвод трубопровода для датчика давления 0208.003-PIT005,Замена позиции 0208.003-BV-020,,,,
НСПП,0208.003-BY-005,Дисковый поворотный затвор,Запорная,Ручной,208.003-PP-029-050-LBA,50,10,сталь гуммированная каучуком,Пульпа,-,,-,,,,,,,,,,,НЕТ,Отвод трубопровода для датчика давления,Отвод трубопровода для датчика давления 0208.003-PIT006,Замена позиции 0208.003-BV-021,,,,
НСПП,0208.003-BV-001,Шаровый кран,Запорная,Ручной,-,150,10,сталь,Оборотная вода,+,,-,,,,,,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 4mm, -25~70 ℃, non-explosion proof, IP67, NPT1/2 Cable Entry",Ручная ЗРА,0.3,НЕТ,Подача оборотной воды на промывку всаса насоса 0208.003-PU-001,Подача оборотной воды на промывку всаса насоса 0208.003-PU-001,,,,,
НСПП,0208.003-BV-002,Шаровый кран,Запорная,Ручной,-,150,10,сталь,Оборотная вода,+,,-,,,,,,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 4mm, -25~70 ℃, non-explosion proof, IP67, NPT1/2 Cable Entry",Ручная ЗРА,0.3,НЕТ,Подача оборотной воды на промывку всаса насоса 0208.003-PU-001,Подача оборотной воды на промывку всаса насоса 0208.003-PU-001,,,,,
НСПП,0208.003-BV-003,Шаровый кран,Запорная,Ручной,-,150,10,сталь,Оборотная вода,+,,-,,,,,,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 4mm, -25~70 ℃, non-explosion proof, IP67, NPT1/2 Cable Entry",Ручная ЗРА,0.3,НЕТ,Подача оборотной воды на промывку нагнетания насоса 0208.003-PU-001,Подача оборотной воды на промывку нагнетания насоса 0208.003-PU-001,,,,,
НСПП,0208.003-BV-004,Шаровый кран,Запорная,Ручной,-,150,10,сталь,Оборотная вода,+,,-,,,,,,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 4mm, -25~70 ℃, non-explosion proof, IP67, NPT1/2 Cable Entry",Ручная ЗРА,0.3,НЕТ,Подача оборотной воды на промывку всаса насоса 0208.003-PU-002,Подача оборотной воды на промывку всаса насоса 0208.003-PU-002,,,,,
НСПП,0208.003-BV-005,Шаровый кран,Запорная,Ручной,-,150,10,сталь,Оборотная вода,+,,-,,,,,,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 4mm, -25~70 ℃, non-explosion proof, IP67, NPT1/2 Cable Entry",Ручная ЗРА,0.3,НЕТ,Подача оборотной воды на промывку всаса насоса 0208.003-PU-002,Подача оборотной воды на промывку всаса насоса 0208.003-PU-002,,,,,
НСПП,0208.003-BV-006,Шаровый кран,Запорная,Ручной,-,150,10,сталь,Оборотная вода,+,,-,,,,,,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 4mm, -25~70 ℃, non-explosion proof, IP67, NPT1/2 Cable Entry",Ручная ЗРА,0.3,НЕТ,Подача оборотной воды на промывку нагнетание насоса 0208.003-PU-002,Подача оборотной воды на промывку нагнетание насоса 0208.003-PU-002,,,,,
НСПП,0208.003-BV-007,Шаровый кран,Запорная,Ручной,-,150,10,сталь,Оборотная вода,+,,-,,,,,,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 4mm, -25~70 ℃, non-explosion proof, IP67, NPT1/2 Cable Entry",Ручная ЗРА,0.3,НЕТ,Подача оборотной воды на промывку всаса насоса 0208.003-PU-003,Подача оборотной воды на промывку всаса насоса 0208.003-PU-003,,,,,
НСПП,0208.003-BV-008,Шаровый кран,Запорная,Ручной,-,150,10,сталь,Оборотная вода,+,,-,,,,,,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 4mm, -25~70 ℃, non-explosion proof, IP67, NPT1/2 Cable Entry",Ручная ЗРА,0.3,НЕТ,Подача оборотной воды на промывку всаса насоса 0208.003-PU-003,Подача оборотной воды на промывку всаса насоса 0208.003-PU-003,,,,,
НСПП,0208.003-BV-009,Шаровый кран,Запорная,Ручной,-,150,10,сталь,Оборотная вода,+,,-,,,,,,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 4mm, -25~70 ℃, non-explosion proof, IP67, NPT1/2 Cable Entry",Ручная ЗРА,0.3,НЕТ,Подача оборотной воды на промывку нагнетания насоса 0208.003-PU-003,Подача оборотной воды на промывку нагнетания насоса 0208.003-PU-003,,,,,
НСПП,0208.003-BV-010,Шаровый кран,Запорная,Пневмопривод,-,150,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0208.603-CPC01,"230,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,0.3,НЕТ,Подача оборотной воды на промывку всаса насоса 0208.003-PU-001,Подача оборотной воды на промывку всаса насоса 0208.003-PU-001,,,,,
НСПП,0208.003-BV-011,Шаровый кран,Запорная,Пневмопривод,-,150,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0208.603-CPC01,"230,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,0.3,НЕТ,Подача оборотной воды на промывку всаса насоса 0208.003-PU-001,Подача оборотной воды на промывку всаса насоса 0208.003-PU-001,,,,,
НСПП,0208.003-BV-012,Шаровый кран,Запорная,Пневмопривод,-,150,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0208.603-CPC01,"230,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,0.3,НЕТ,Подача оборотной воды на промывку нагнетания насоса 0208.003-PU-001,Подача оборотной воды на промывку нагнетания насоса 0208.003-PU-001,,,,,
НСПП,0208.003-BV-013,Шаровый кран,Запорная,Пневмопривод,-,150,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0208.603-CPC02,"230,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,0.3,НЕТ,Подача оборотной воды на промывку всаса насоса 0208.003-PU-002,Подача оборотной воды на промывку всаса насоса 0208.003-PU-002,,,,,
НСПП,0208.003-BV-014,Шаровый кран,Запорная,Пневмопривод,-,150,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0208.603-CPC02,"230,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,0.3,НЕТ,Подача оборотной воды на промывку всаса насоса 0208.003-PU-002,Подача оборотной воды на промывку всаса насоса 0208.003-PU-002,,,,,
НСПП,0208.003-BV-015,Шаровый кран,Запорная,Пневмопривод,-,150,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0208.603-CPC02,"230,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,0.3,НЕТ,Подача оборотной воды на промывку нагнетание насоса 0208.003-PU-002,Подача оборотной воды на промывку нагнетание насоса 0208.003-PU-002,,,,,
НСПП,0208.003-BV-016,Шаровый кран,Запорная,Пневмопривод,-,150,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0208.603-CPC03,"230,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,0.3,НЕТ,Подача оборотной воды на промывку всаса насоса 0208.003-PU-003,Подача оборотной воды на промывку всаса насоса 0208.003-PU-003,,,,,
НСПП,0208.003-BV-017,Шаровый кран,Запорная,Пневмопривод,-,150,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0208.603-CPC03,"230,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,0.3,НЕТ,Подача оборотной воды на промывку всаса насоса 0208.003-PU-003,Подача оборотной воды на промывку всаса насоса 0208.003-PU-003,,,,,
НСПП,0208.003-BV-018,Шаровый кран,Запорная,Пневмопривод,-,150,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0208.603-CPC03,"230,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,0.3,НЕТ,Подача оборотной воды на промывку нагнетания насоса 0208.003-PU-003,Подача оборотной воды на промывку нагнетания насоса 0208.003-PU-003,,,,,
НСПП,0208.003-GB-001,Соленоидный клапан,Запорная,Соленоидный клапан,-,25,10,сталь (марку стали определяет ВК),Фильтрованная вода,-,,Без изменений,,,,,,,,,Клапан ГУ,0.3,НЕТ,Фильтрованная вода на гидроуплотнение 0208.003-PU-001,Фильтрованная вода на гидроуплотнение 0208.003-PU-001,,,,,
НСПП,0208.003-GB-002,Соленоидный клапан,Запорная,Соленоидный клапан,-,25,10,сталь (марку стали определяет ВК),Фильтрованная вода,-,,Без изменений,,,,,,,,,Клапан ГУ,0.3,НЕТ,Фильтрованная вода на гидроуплотнение 0208.003-PU-002,Фильтрованная вода на гидроуплотнение 0208.003-PU-002,,,,,
НСПП,0208.003-GB-003,Соленоидный клапан,Запорная,Соленоидный клапан,-,25,10,сталь (марку стали определяет ВК),Фильтрованная вода,-,,Без изменений,,,,,,,,,Клапан ГУ,0.3,НЕТ,Фильтрованная вода на гидроуплотнение 0208.003-PU-003,Фильтрованная вода на гидроуплотнение 0208.003-PU-003,,,,,
НСПП,0208.003-KV006.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,VS2W-300N-NC Ду25 Ру10,Клапан промывки,0.3,НЕТ,,Промывка задвижки 0208.003-KV006,,,,,
НСПП,0208.003-KV008.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,VS2W-300N-NC Ду25 Ру10,Клапан промывки,0.3,НЕТ,,Промывка задвижки 0208.003-KV008,,,,,
НСПП,0208.003-KV009.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,VS2W-300N-NC Ду25 Ру10,Клапан промывки,0.3,НЕТ,,Промывка задвижки 0208.003-KV009,,,,,
НСПП,0208.003-KV011.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,VS2W-300N-NC Ду25 Ру10,Клапан промывки,0.3,НЕТ,,Промывка задвижки 0208.003-KV011,,,,,
НСПП,0208.003-KV013.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,VS2W-300N-NC Ду25 Ру10,Клапан промывки,0.3,НЕТ,,Промывка задвижки 0208.003-KV013,,,,,
НСПП,0208.003-KV014.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,VS2W-300N-NC Ду25 Ру10,Клапан промывки,0.3,НЕТ,,Промывка задвижки 0208.003-KV014,,,,,
НСПП,0208.003-KV015.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,VS2W-300N-NC Ду25 Ру10,Клапан промывки,0.3,НЕТ,,Промывка задвижки 0208.003-KV015,,,,,
НСПП,0208.003-KV022.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,VS2W-300N-NC Ду25 Ру10,Клапан промывки,0.3,НЕТ,,Промывка задвижки 0208.003-KV022,,,,,
НСПП,0208.003-KV023.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,VS2W-300N-NC Ду25 Ру10,Клапан промывки,0.3,НЕТ,,Промывка задвижки 0208.003-KV023,,,,,
НСПП,0208.003-KV024.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,VS2W-300N-NC Ду25 Ру10,Клапан промывки,0.3,НЕТ,,Промывка задвижки 0208.003-KV024,,,,,
НСПП,0208.003-KV025.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,VS2W-300N-NC Ду25 Ру10,Клапан промывки,0.3,НЕТ,,Промывка задвижки 0208.003-KV025,,,,,
НСПП,0208.003-KV026.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,VS2W-300N-NC Ду25 Ру10,Клапан промывки,0.3,НЕТ,,Промывка задвижки 0208.003-KV026,,,,,
