Участок,Позиция запорной арматуры,Конструктивное исполнение,Тип арматуры (запорная/ Регулирующая),Тип привода,Позиция трубы,Условный диаметр трубы DN,"Условное давление рабочей среды PN, бар",Материал трубы,Среда,Датчик положения,Тип пневмораспределителя,Положение при аварийном отключении (НЗ/НО/БИ),ШПУ,"Расход воздуха на 1 операцию, л.",Ø и резьба пневмоприсоединения,Кол-во ответных фитингов,"Ø пневмотрубки, мм",Тип концевого выключателя,Тип позиционера,Описание устройства,Категория,PLC,Ex-исполнение,Описание (ТЕМП),Операция,Примечание,,,,
НСПП,0208.003-KV027.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,VS2W-300N-NC Ду25 Ру10,Клапан промывки,0.3,НЕТ,,Промывка задвижки 0208.003-KV027,,,,,
НСПП,0208.003-KV028.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,VS2W-300N-NC Ду25 Ру10,Клапан промывки,0.3,НЕТ,,Промывка задвижки 0208.003-KV028,,,,,
НСПП,0208.003-KV029.GB01,Соленоидный клапан,Запорная,Соленоидный клапан,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,VS2W-300N-NC Ду25 Ру10,Клапан промывки,0.3,НЕТ,,Промывка задвижки 0208.003-KV029,,,,,
Сгущение ПП,0208.002-BV-001,Шаровый кран,Запорная,Ручной,-,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды для промывки трубопровода 208.002-PP-203-600-LBT,Подача оборотной воды для промывки трубопровода,Подключение шланга для промывки,,,,
Сгущение ПП,0208.002-BV-002,Шаровый кран,Запорная,Ручной,-,50,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды для промывки трубопровода 208.002-PP-202-600-LBT,Подача оборотной воды для промывки трубопровода,Подключение шланга для промывки,,,,
Сгущение ПП,0208.002-BV-003,Шаровый кран,Запорная,Ручной,-,100,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Трубопровод аварийного слива на СКПП 208.002-PP-206-200-LAB,Трубопровод аварийного слива на СКПП,Подключение шланга для промывки,,,,
Сгущение ПП,0208.002-BV-004,Шаровый кран,Запорная,Ручной,-,150,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку трубопровода 208.001-PP-105-500-LBT сгущенного пром.продукта,Подача оборотной воды на промывку трубопровода после сгустителя,,,,,
Сгущение ПП,0208.002-BV-005,Шаровый кран,Запорная,Ручной,-,150,10,сталь,Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку трубопровода 208.002-PP-204-500-LBT сгущенного пром.продукта,Подача оборотной воды на промывку трубопровода после сгустителя,,,,,
Сгущение ПП,0208.002-BV-006,Шаровый кран,Запорная,Пневмопривод,-,150,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0208.602-CPC01,"230,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,0.3,НЕТ,Подача оборотной воды на промывку трубопровода 208.002-PP-205-500-LBT сгущенного пром.продукта,Подача оборотной воды на промывку трубопровода после сгустителя,,,,,
Сгущение ПП,0208.002-BV-007,Шаровый кран,Запорная,Пневмопривод,-,150,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0208.602-CPC01,"230,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,0.3,НЕТ,Подача оборотной воды на промывку трубопровода 208.002-PP-204-500-LBT сгущенного пром.продукта,Подача оборотной воды на промывку трубопровода после сгустителя,,,,,
Сгущение ПП,0208.002-BV-008,Шаровый кран,Запорная,Ручной,-,150,10,сталь,Оборотная вода,+,,-,,,,,,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 4mm, -25~70 ℃, non-explosion proof, IP67, NPT1/2 Cable Entry",Ручная ЗРА,0.3,НЕТ,Подача оборотной воды на промывку трубопровода 208.003-PP-009-500-LBA сгущенного пром.продукта,Подача оборотной воды на промывку трубопровода перед сгустителем,,,,,
Сгущение ПП,0208.002-BV-009,Шаровый кран,Запорная,Пневмопривод,-,150,10,сталь,Оборотная вода,+,5/2 МС,Нормально закрыт,0208.602-CPC01,"230,0","G 1/4""",2,10,P+F/ NBN4-12GM40-Z0+APL-320,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-НЗ,0.3,НЕТ,Подача оборотной воды на промывку трубопровода 208.003-PP-010-500-LBA сгущенного пром.продукта,Подача оборотной воды на промывку трубопровода перед сгустителем,,,,,
Сгущение ПП,0208.002-BV-010,Шаровый кран,Запорная,Ручной,-,50,10,углеродистая сталь,Оборотная вода,-,,,,,,,,,,,,,,Промывка трубопровода аварийного слива на СКПП 208.002-PP-206-200-LAB,Промывка трубопровода аварийного слива на СКПП,В заказную спецификацию ТК сгущения промпродукта,,,,
Сгущение ПП,0208.002-KV-001,Шиберно-ножевая задвижка,Запорная,Ручной,208.002-PP-205-500-LBТ,500,10,сталь гумированная полиуретаном,Пульпа,+,,Без изменений,,,,,,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Ручная ЗРА,0.3,НЕТ,Трубопровод подачи сгущенного пром.продукта 208.002-PP-205-500-LBT (участок до коллектора),Трубопровод подачи сгущенного пром.продукта,,,,,
Сгущение ПП,0208.002-KV-002,Шиберно-ножевая задвижка,Запорная,Ручной,208.002-PP-204-500-LBТ,500,10,сталь гумированная полиуретаном,Пульпа,+,,Без изменений,,,,,,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Ручная ЗРА,0.3,НЕТ,Трубопровод подачи сгущенного пром.продукта 208.002-PP-204-500-LBT (участок до коллектора),Трубопровод подачи сгущенного пром.продукта,,,,,
Сгущение ПП,0208.002-KV-003,Шиберно-ножевая задвижка,Запорная,Ручной,208.002-PP-206-200-LAB,200,10,углеродистая сталь повышенной прочности,Пульпа,+,,Без изменений,,,,,,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Ручная ЗРА,0.3,НЕТ,Трубопровод аварийного слива на СКПП 208.002-PP-206-200-LAB,Трубопровод аварийного слива на СКПП,,,,,
Сгущение ПП,0208.002-KV-004,Шиберно-ножевая задвижка,Запорная,Ручной,208.002-PP-206-200-LAB,200,10,углеродистая сталь повышенной прочности,Пульпа,-,,-,,,,,,,,,,,НЕТ,Трубопровод аварийного слива на СКПП 208.002-PP-206-200-LAB,Трубопровод аварийного слива на СКПП,,,,,
Сгущение ПП,0208.002-KV-005,Шиберно-ножевая задвижка,Запорная,Пневмопривод,208.002-PP-205-500-LBТ,500,10,сталь гумированная полиуретаном,Пульпа,+,5/3,Без изменений,0208.602-CPC01,"528,4","G 1/2""",2,12,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,0.3,НЕТ,Трубопровод подачи сгущенного пром.продукта 208.002-PP-205-500-LBT (участок до коллектора),Трубопровод подачи сгущенного пром.продукта на НСПП,,,,,
Сгущение ПП,0208.002-KV-006,Шиберно-ножевая задвижка,Запорная,Пневмопривод,208.002-PP-204-500-LBТ,500,10,сталь гумированная полиуретаном,Пульпа,+,5/3,Без изменений,0208.602-CPC01,"528,4","G 1/2""",2,12,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Пневмо ЗРА-FL,0.3,НЕТ,Трубопровод подачи сгущенного пром.продукта 208.002-PP-204-500-LBT (участок до коллектора),Трубопровод подачи сгущенного пром.продукта на НСПП,,,,,
Сгущение ПП,0208.002-KV-007,Шиберно-ножевая задвижка,Запорная,Ручной,208.002-PP-207-100-LAB,100,10,углеродистая сталь,Пульпа,+,,Нормально закрыт,,,,,,P+F/ NBN8-18GM40-Z0,-,"2 wires, Normally open, DC 24V, inductive distance 8mm, -25~70 ℃, non-explosion proof, IP67, Cable Length: 2 m",Ручная ЗРА,0.3,НЕТ,Дренаж трубопровода аварийного слива на СКПП 208.002-PP-206-200-LAB,Дренаж трубопровода аварийного слива на СКПП,В заказную спецификацию ТК сгущения промпродукта,,,,
Сгущение ПП,0208.002-BY-001,Дисковый поворотный затвор,Запорная,Ручной,0208.002-PP-001-150-LAA,150,10,углеродистая сталь,Пульпа,-,,-,,,,,,,,,,,НЕТ,Трубопровод подачи продукта дренажным насосом 0208.002-PU-003 в успокоительную коробку сгустителя 0208.002-TH-001 (секция 2),Подача пром.продукта дренажным насосом 0208.002-PU-003 в успокоительную коробку 0208.002-TH-001,,,,,
Сгущение ПП,0208.002-BY-002,Дисковый поворотный затвор,Запорная,Ручной,0208.002-PP-002-150-LAA,150,10,углеродистая сталь,Пульпа,-,,-,,,,,,,,,,,НЕТ,Трубопровод подачи продукта дренажным насосом 0208.002-PU-003 в успокоительную коробку сгустителя 0208.001-TH-001 (секция 1),Подача пром.продукта дренажным насосом 0208.002-PU-003 в успокоительную коробку 0208.002-TH-001,,,,,
Сгущение ПП,0208.002-KV005.GB01,Соленоидный клапан,Запорная,Электропривод,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,VS2W-300N-NC Ду25 Ру10,Клапан промывки,0.3,НЕТ,,Промывка задвижки 0208.002-KV005,,,,,
Сгущение ПП,0208.002-KV006.GB01,Соленоидный клапан,Запорная,Электропривод,,25,,,Оборотная вода,-,,Нормально закрыт,,,,,,,,VS2W-300N-NC Ду25 Ру10,Клапан промывки,0.3,НЕТ,,Промывка задвижки 0208.002-KV006,,,,,
РХ. Авар. проливы,0206.009-BV-111,Шаровый кран,Запорная,Ручной,206.009-RP-081-080-LAA,80,10,Углеродистая сталь,БКК/МИБК/Na/2S/МТФ,-,,,,,,,,,,,,,НЕТ,Дренаж емкости 0206.009-TK-012 ,Дренаж емкости  0206.009-TK-012 ,,,,,
РХ. Авар. проливы,0206.009-BV-112,Шаровый кран,Запорная,Ручной,206.009-RP-083-025-LAA,25,10,Углеродистая сталь,БКК/МИБК/Na/2S/МТФ,-,,,,,,,,,,,,,НЕТ,Дренаж трубопровода всаса насоса 0206.009-PU-004,Дренаж трубопровода всаса насоса  0206.009-PU-004,,,,,
РХ. Авар. проливы,0206.009-BV-113,Шаровый кран,Запорная,Пневмопривод,-,100,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,+,5/2 МС,Нормально закрыт,0206.609-CPC02,"103,0","G 1/4""",2,10,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-НЗ,0.2,Ex d,Промывка аварийной емкости 0206.009-TK-012 ,Промывка аварийной емкости  0206.009-TK-012 ,IP54,,,,
РХ. Авар. проливы,0206.009-BV-114,Шаровый кран,Запорная,Пневмопривод,206.009-RP-082-080-LAA,80,10,Углеродистая сталь,БКК/МИБК/Na/2S/МТФ,+,5/3,Без изменений,0206.609-CPC02,"23,0","G 1/4""",2,10,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,Ex d,Всас насоса 0206.009-PU-004,Трубопровод всаса насоса  0206.009-PU-004,IP54,,,,
РХ. Авар. проливы,0206.009-BV-115,Шаровый кран,Запорная,Пневмопривод,206.009-RP-084-080-LAA,80,10,Углеродистая сталь,БКК/МИБК/Na/2S/МТФ,+,5/3,Без изменений,0206.609-CPC02,"23,0","G 1/4""",2,10,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,Ex d,Нагнетание насоса 0206.009-PU-004,Трубопровод нагнетания насоса  0206.009-PU-004,IP54,,,,
РХ. Авар. проливы,0206.009-BV-183,Шаровый кран,Запорная,Ручной,206.009-RP-135-040-LАA,40,10,Углеродистая сталь,БКК/МИБК/Na/2S/МТФ,-,,-,,,,,,,,,,,НЕТ,Линия аварийных проливов,Линия аварийных проливов,,,,,
РХ. Авар. проливы,0206.009-CV-001,Обратный клапан,Запорная,Ручной,206.009-RP-084-080-LAA,80,10,Углеродистая сталь,БКК/МИБК/Na/2S/МТФ,-,,,,,,,,,,,,,НЕТ,Нагнетание насоса 0206.009-PU-004,Трубопровод нагнетания насоса  0206.009-PU-004,,,,,
РХ. Доз. площадка,0206.009-BV-001,Шаровый кран,Запорная,Ручной,206.009-RP-008-025-LAA,25,10,Сталь углеродистая (Ст.20),МИБК,-,,-,,,,,,,,,,,,Дренаж емкости 0206.009-ТК-003,Дренаж емкости 0206.009-ТК-003,,,,,
РХ. Доз. площадка,0206.009-BV-002,Шаровый кран,Запорная,Ручной,206.009-RP-001-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,"Подача реагента в приемный карман флотомашины 
 Секция N1 (0206.003-FC-101) и в приемный карман флотомашины 
 Секция N1 (0206.003-FC-105)","Подача реагента в приемный карман флотомашины 
 Секция N1 (0206.003-FC-101) и в приемный карман флотомашины 
 Секция N1 (0206.003-FC-105)",,,,,
РХ. Доз. площадка,0206.009-BV-003,Шаровый кран,Запорная,Ручной,206.009-RP-004-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,"Подача реагента в приемный карман флотомашины 
 Секция N2 (0206.003-FC-201) и в приемный карман флотомашины 
 Секция N2 (0206.003-FC-205)","Подача реагента в приемный карман флотомашины 
 Секция N2 (0206.003-FC-201) и в приемный карман флотомашины 
 Секция N2 (0206.003-FC-205)",,,,,
РХ. Доз. площадка,0206.009-BV-004,Шаровый кран,Запорная,Ручной,206.009-RP-001-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Дренаж,Дренаж,,,,,
РХ. Доз. площадка,0206.009-BV-005,Шаровый кран,Запорная,Ручной,206.009-RP-004-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Дренаж,Дренаж,,,,,
РХ. Доз. площадка,0206.009-BV-006,Шаровый кран,Запорная,Ручной,206.009-RP-022-025-LAA,25,10,Сталь углеродистая (Ст.20),МТФ,-,,-,,,,,,,,,,,,Дренаж емкости 0206.009-ТК-002,Дренаж емкости 0206.009-ТК-002,,,,,
РХ. Доз. площадка,0206.009-BV-007,Шаровый кран,Запорная,Ручной,206.009-RP-011-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",МТФ,-,,-,,,,,,,,,,,,"Подача реагента: в контактный чан основной флотации
 Секция N1 (0206.003-ТК-101), в приемный карман флотатмашины секция 1 (0206.003-FC-105), в приемный карман флотамашины секция 1 (0206.003-FC-112), в приемный карман флотамашины секция 1 (0206.003-FC-116)","Подача реагента: в контактный чан основной флотации
 Секция N1 (0206.003-ТК-101), в приемный карман флотатмашины секция 1 (0206.003-FC-105), в приемный карман флотамашины секция 1 (0206.003-FC-112), в приемный карман флотамашины секция 1 (0206.003-FC-116)",,,,,
РХ. Доз. площадка,0206.009-BV-008,Шаровый кран,Запорная,Ручной,206.009-RP-016-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",МТФ,-,,-,,,,,,,,,,,,"Подача реагента: в контактный чан основной флотации
 Секция 2 (0206.003-ТК-201), в приемный карман флотатмашины секция 2 (0206.003-FC-205), в приемный карман флотамашины секция 2 (0206.003-FC-212), в приемный карман флотамашины секция 2 (0206.003-FC-216)","Подача реагента: в контактный чан основной флотации
 Секция 2 (0206.003-ТК-201), в приемный карман флотатмашины секция 2 (0206.003-FC-205), в приемный карман флотамашины секция 2 (0206.003-FC-212), в приемный карман флотамашины секция 2 (0206.003-FC-216)",,,,,
РХ. Доз. площадка,0206.009-BV-009,Шаровый кран,Запорная,Ручной,206.009-RP-011-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",МТФ,-,,-,,,,,,,,,,,,Дренаж,Дренаж,,,,,
РХ. Доз. площадка,0206.009-BV-010,Шаровый кран,Запорная,Ручной,206.009-RP-016-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",МТФ,-,,-,,,,,,,,,,,,Дренаж,Дренаж,,,,,
РХ. Доз. площадка,0206.009-BV-011,Шаровый кран,Запорная,Ручной,206.009-RP-032-025-LAA,25,10,Сталь углеродистая (Ст.20),БКК,-,,-,,,,,,,,,,,,Дренаж емкости дозирования БКК 0206.009-ТК-001,Дренаж емкости дозирования БКК 0206.009-ТК-001,,,,,
РХ. Доз. площадка,0206.009-BV-012,Шаровый кран,Запорная,Ручной,206.009-RP-025-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",БКК,-,,-,,,,,,,,,,,,Раствор БКК из расходной емкости 0206.009-ТК-001 к потребителям,Раствор БКК из расходной емкости 0206.009-ТК-001 к потребителям,,,,,
РХ. Доз. площадка,0206.009-BV-013,Шаровый кран,Запорная,Ручной,206.009-RP-025-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",БКК,-,,-,,,,,,,,,,,,Дренаж линии дозирования БКК,Дренаж линии дозирования БКК,,,,,
РХ. Доз. площадка,0206.009-BV-014,Шаровый кран,Запорная,Ручной,206.009-RP-001-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Раствор МИБК из расходной емкости 0206.009-ТК-003 к потребителям 1 секции,Раствор МИБК из расходной емкости 0206.009-ТК-003 к потребителям 1 секции,,,,,
РХ. Доз. площадка,0206.009-BV-015,Шаровый кран,Запорная,Ручной,206.009-RP-001-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Раствор МИБК из расходной емкости 0206.009-ТК-003 к потребителям 1 секции,Раствор МИБК из расходной емкости 0206.009-ТК-003 к потребителям 1 секции,,,,,
РХ. Доз. площадка,0206.009-BV-016,Шаровый кран,Запорная,Ручной,206.009-RP-002-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Байпас трубопровода 206.009-RP-001-025-LSA,Байпас трубопровода 206.009-RP-001-025-LSA,,,,,
РХ. Доз. площадка,0206.009-BV-017,Шаровый кран,Запорная,Ручной,206.009-RP-002-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Байпас трубопровода 206.009-RP-001-025-LSA,Байпас трубопровода 206.009-RP-001-025-LSA,,,,,
РХ. Доз. площадка,0206.009-BV-018,Шаровый кран,Запорная,Ручной,206.009-RP-005-025-LАA,25,10,Сталь углеродистая (Ст.20),МИБК,-,,-,,,,,,,,,,,,Трубопровод промывки калибровочного устройства 0206.009-CU-001,Трубопровод промывки калибровочного устройства 0206.009-CU-001,,,,,
РХ. Доз. площадка,0206.009-BV-019,Шаровый кран,Запорная,Ручной,206.009-RP-004-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Раствор МИБК из расходной емкости 0206.009-ТК-003 к потребителям 2 секции,Раствор МИБК из расходной емкости 0206.009-ТК-003 к потребителям 2 секции,,,,,
РХ. Доз. площадка,0206.009-BV-020,Шаровый кран,Запорная,Ручной,206.009-RP-004-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Раствор МИБК из расходной емкости 0206.009-ТК-003 к потребителям 2 секции,Раствор МИБК из расходной емкости 0206.009-ТК-003 к потребителям 2 секции,,,,,
РХ. Доз. площадка,0206.009-BV-021,Шаровый кран,Запорная,Ручной,206.009-RP-003-015-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Байпас трубопровода 206.009-RP-004-025-LSA,Байпас трубопровода 206.009-RP-004-025-LSA,,,,,
РХ. Доз. площадка,0206.009-BV-022,Шаровый кран,Запорная,Ручной,206.009-RP-003-015-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Байпас трубопровода 206.009-RP-004-025-LSA,Байпас трубопровода 206.009-RP-004-025-LSA,,,,,
РХ. Доз. площадка,0206.009-BV-023,Шаровый кран,Запорная,Ручной,206.009-RP-006-025-LАA,25,10,Сталь углеродистая (Ст.20),МИБК,,,-,,,,,,,,,,,,Трубопровод промывки калибровочного устройства 0206.009-CU-002,Трубопровод промывки калибровочного устройства 0206.009-CU-002,,,,,
РХ. Доз. площадка,0206.009-BV-024,Шаровый кран,Запорная,Ручной,206.009-RP-010-015-LSA,15,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Всас насоса дозирования 0206.009-PU-001,Всас насоса дозирования 0206.009-PU-001,,,,,
РХ. Доз. площадка,0206.009-BV-025,Шаровый кран,Запорная,Ручной,206.009-RP-010-015-LSA,15,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Всас насоса дозирования 0206.009-PU-001,Всас насоса дозирования 0206.009-PU-001,,,,,
РХ. Доз. площадка,0206.009-BV-026,Шаровый кран,Запорная,Ручной,206.009-RP-012-015-LSA,15,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Нагнетание насоса дозирования 0206.009-PU-001,Нагнетание насоса дозирования 0206.009-PU-001,,,,,
РХ. Доз. площадка,0206.009-BV-027,Шаровый кран,Запорная,Ручной,206.009-RP-012-015-LSA,15,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Нагнетание насоса дозирования 0206.009-PU-001,Нагнетание насоса дозирования 0206.009-PU-001,,,,,
РХ. Доз. площадка,0206.009-BV-028,Шаровый кран,Запорная,Ручной,206.009-RP-013-015-LSA,15,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Байпас насоса дозирования 0206.009-PU-001,Байпас насоса дозирования 0206.009-PU-001,,,,,
РХ. Доз. площадка,0206.009-BV-029,Шаровый кран,Запорная,Ручной,206.009-RP-014-015-LАA,15,10,Сталь углеродистая (Ст.20),МИБК,-,,-,,,,,,,,,,,,Дренаж всаса насоса 0206.009-PU-001,Дренаж всаса насоса 0206.009-PU-001,,,,,
РХ. Доз. площадка,0206.009-BV-030,Шаровый кран,Запорная,Ручной,206.009-RP-015-015-LАA,15,10,Сталь углеродистая (Ст.20),МИБК,-,,-,,,,,,,,,,,,Дренаж нагнетания насоса 0206.009-PU-001,Дренаж нагнетания насоса 0206.009-PU-001,,,,,
РХ. Доз. площадка,0206.009-BV-031,Шаровый кран,Запорная,Ручной,206.009-RP-033-015-LSA,15,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Аварийная линия насоса 0206.009-PU-001,Аварийная линия насоса 0206.009-PU-001,,,,,
РХ. Доз. площадка,0206.009-BV-032,Шаровый кран,Запорная,Ручной,206.009-RP-017-015-LSA,15,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Всас насоса дозирования 0206.009-PU-002,Всас насоса дозирования 0206.009-PU-002,,,,,
РХ. Доз. площадка,0206.009-BV-033,Шаровый кран,Запорная,Ручной,206.009-RP-017-015-LSA,15,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Всас насоса дозирования 0206.009-PU-002,Всас насоса дозирования 0206.009-PU-002,,,,,
РХ. Доз. площадка,0206.009-BV-034,Шаровый кран,Запорная,Ручной,206.009-RP-018-015-LSA,15,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Нагнетание насоса дозирования 0206.009-PU-002,Нагнетание насоса дозирования 0206.009-PU-002,,,,,
РХ. Доз. площадка,0206.009-BV-035,Шаровый кран,Запорная,Ручной,206.009-RP-018-015-LSA,15,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Нагнетание насоса дозирования 0206.009-PU-002,Нагнетание насоса дозирования 0206.009-PU-002,,,,,
РХ. Доз. площадка,0206.009-BV-036,Шаровый кран,Запорная,Ручной,206.009-RP-019-015-LSA,15,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Байпас насоса дозирования 0206.009-PU-002,Байпас насоса дозирования 0206.009-PU-002,,,,,
РХ. Доз. площадка,0206.009-BV-037,Шаровый кран,Запорная,Ручной,206.009-RP-020-015-LАA,15,10,Сталь углеродистая (Ст.20),МИБК,-,,-,,,,,,,,,,,,Дренаж всаса насоса 0206.009-PU-002,Дренаж всаса насоса 0206.009-PU-002,,,,,
РХ. Доз. площадка,0206.009-BV-038,Шаровый кран,Запорная,Ручной,206.009-RP-023-015-LАA,15,10,Сталь углеродистая (Ст.20),МИБК,-,,-,,,,,,,,,,,,Дренаж нагнетания насоса 0206.009-PU-002,Дренаж нагнетания насоса 0206.009-PU-002,,,,,
РХ. Доз. площадка,0206.009-BV-039,Шаровый кран,Запорная,Ручной,206.009-RP-030-015-LSA,15,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Аварийная линия насоса 0206.009-PU-002,Аварийная линия насоса 0206.009-PU-002,,,,,
РХ. Доз. площадка,0206.009-BV-040,Шаровый кран,Запорная,Ручной,206.009-RP-024-015-LSA,15,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Всас насоса дозирования 0206.009-PU-003,Всас насоса дозирования 0206.009-PU-003,,,,,
РХ. Доз. площадка,0206.009-BV-041,Шаровый кран,Запорная,Ручной,206.009-RP-024-015-LSA,15,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Всас насоса дозирования 0206.009-PU-003,Всас насоса дозирования 0206.009-PU-003,,,,,
РХ. Доз. площадка,0206.009-BV-042,Шаровый кран,Запорная,Ручной,206.009-RP-026-015-LSA,15,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Нагнетание насоса дозирования 0206.009-PU-003,Нагнетание насоса дозирования 0206.009-PU-003,,,,,
РХ. Доз. площадка,0206.009-BV-043,Шаровый кран,Запорная,Ручной,206.009-RP-026-015-LSA,15,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Нагнетание насоса дозирования 0206.009-PU-003,Нагнетание насоса дозирования 0206.009-PU-003,,,,,
РХ. Доз. площадка,0206.009-BV-044,Шаровый кран,Запорная,Ручной,206.009-RP-027-015-LSA,15,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Байпас насоса дозирования 0206.009-PU-003,Байпас насоса дозирования 0206.009-PU-003,,,,,
РХ. Доз. площадка,0206.009-BV-045,Шаровый кран,Запорная,Ручной,206.009-RP-028-015-LАA,15,10,Сталь углеродистая (Ст.20),МИБК,-,,-,,,,,,,,,,,,Дренаж всаса насоса 0206.009-PU-003,Дренаж всаса насоса 0206.009-PU-003,,,,,
РХ. Доз. площадка,0206.009-BV-046,Шаровый кран,Запорная,Ручной,206.009-RP-029-015-LАA,15,10,Сталь углеродистая (Ст.20),МИБК,-,,-,,,,,,,,,,,,Дренаж нагнетания насоса 0206.009-PU-003,Дренаж нагнетания насоса 0206.009-PU-003,,,,,
РХ. Доз. площадка,0206.009-BV-047,Шаровый кран,Запорная,Ручной,206.009-RP-034-015-LSA,15,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Всас насоса дозирования 0206.009-PU-004,Всас насоса дозирования 0206.009-PU-004,,,,,
РХ. Доз. площадка,0206.009-BV-048,Шаровый кран,Запорная,Ручной,206.009-RP-034-015-LSA,15,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Всас насоса дозирования 0206.009-PU-004,Всас насоса дозирования 0206.009-PU-004,,,,,
РХ. Доз. площадка,0206.009-BV-049,Шаровый кран,Запорная,Ручной,206.009-RP-035-015-LSA,15,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Нагнетание насоса дозирования 0206.009-PU-004,Нагнетание насоса дозирования 0206.009-PU-004,,,,,
РХ. Доз. площадка,0206.009-BV-050,Шаровый кран,Запорная,Ручной,206.009-RP-035-015-LSA,15,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Нагнетание насоса дозирования 0206.009-PU-004,Нагнетание насоса дозирования 0206.009-PU-004,,,,,
РХ. Доз. площадка,0206.009-BV-051,Шаровый кран,Запорная,Ручной,206.009-RP-036-015-LSA,15,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Байпас насоса дозирования 0206.009-PU-004,Байпас насоса дозирования 0206.009-PU-004,,,,,
РХ. Доз. площадка,0206.009-BV-052,Шаровый кран,Запорная,Ручной,206.009-RP-037-015-LАA,15,10,Сталь углеродистая (Ст.20),МИБК,-,,-,,,,,,,,,,,,Дренаж всаса насоса 0206.009-PU-004,Дренаж всаса насоса 0206.009-PU-004,,,,,
РХ. Доз. площадка,0206.009-BV-053,Шаровый кран,Запорная,Ручной,206.009-RP-038-015-LАA,15,10,Сталь углеродистая (Ст.20),МИБК,-,,-,,,,,,,,,,,,Дренаж нагнетания насоса 0206.009-PU-004,Дренаж нагнетания насоса 0206.009-PU-004,,,,,
РХ. Доз. площадка,0206.009-BV-054,Шаровый кран,Запорная,Ручной,206.009-RP-050-015-LSA,15,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Аварийная линия насоса 0206.009-PU-004,Аварийная линия насоса 0206.009-PU-004,,,,,
РХ. Доз. площадка,0206.009-BV-055,Шаровый кран,Запорная,Ручной,206.009-RP-039-015-LSA,15,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Всас насоса дозирования 0206.009-PU-005,Всас насоса дозирования 0206.009-PU-005,,,,,
РХ. Доз. площадка,0206.009-BV-056,Шаровый кран,Запорная,Ручной,206.009-RP-039-015-LSA,15,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Всас насоса дозирования 0206.009-PU-005,Всас насоса дозирования 0206.009-PU-005,,,,,
РХ. Доз. площадка,0206.009-BV-057,Шаровый кран,Запорная,Ручной,206.009-RP-040-015-LSA,15,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Нагнетание насоса дозирования 0206.009-PU-005,Нагнетание насоса дозирования 0206.009-PU-005,,,,,
РХ. Доз. площадка,0206.009-BV-058,Шаровый кран,Запорная,Ручной,206.009-RP-040-015-LSA,15,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Нагнетание насоса дозирования 0206.009-PU-005,Нагнетание насоса дозирования 0206.009-PU-005,,,,,
РХ. Доз. площадка,0206.009-BV-059,Шаровый кран,Запорная,Ручной,206.009-RP-041-015-LSA,15,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Байпас насоса дозирования 0206.009-PU-005,Байпас насоса дозирования 0206.009-PU-005,,,,,
РХ. Доз. площадка,0206.009-BV-060,Шаровый кран,Запорная,Ручной,206.009-RP-042-015-LАA,15,10,Сталь углеродистая (Ст.20),МИБК,-,,-,,,,,,,,,,,,Дренаж всаса насоса 0206.009-PU-005,Дренаж всаса насоса 0206.009-PU-005,,,,,
РХ. Доз. площадка,0206.009-BV-061,Шаровый кран,Запорная,Ручной,206.009-RP-043-015-LАA,15,10,Сталь углеродистая (Ст.20),МИБК,-,,-,,,,,,,,,,,,Дренаж нагнетания насоса 0206.009-PU-005,Дренаж нагнетания насоса 0206.009-PU-005,,,,,
РХ. Доз. площадка,0206.009-BV-062,Шаровый кран,Запорная,Ручной,206.009-RP-049-015-LSA,15,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Аварийная линия насоса 0206.009-PU-005,Аварийная линия насоса 0206.009-PU-005,,,,,
РХ. Доз. площадка,0206.009-BV-063,Шаровый кран,Запорная,Ручной,206.009-RP-044-015-LSA,15,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Всас насоса дозирования 0206.009-PU-006,Всас насоса дозирования 0206.009-PU-006,,,,,
РХ. Доз. площадка,0206.009-BV-064,Шаровый кран,Запорная,Ручной,206.009-RP-044-015-LSA,15,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Всас насоса дозирования 0206.009-PU-006,Всас насоса дозирования 0206.009-PU-006,,,,,
РХ. Доз. площадка,0206.009-BV-065,Шаровый кран,Запорная,Ручной,206.009-RP-045-015-LSA,15,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Нагнетание насоса дозирования 0206.009-PU-006,Нагнетание насоса дозирования 0206.009-PU-006,,,,,
РХ. Доз. площадка,0206.009-BV-066,Шаровый кран,Запорная,Ручной,206.009-RP-045-015-LSA,15,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Нагнетание насоса дозирования 0206.009-PU-006,Нагнетание насоса дозирования 0206.009-PU-006,,,,,
РХ. Доз. площадка,0206.009-BV-067,Шаровый кран,Запорная,Ручной,206.009-RP-046-015-LSA,15,10,"Нержавеющая сталь марки 321, сортамент 10",МИБК,-,,-,,,,,,,,,,,,Байпас насоса дозирования 0206.009-PU-006,Байпас насоса дозирования 0206.009-PU-006,,,,,
РХ. Доз. площадка,0206.009-BV-068,Шаровый кран,Запорная,Ручной,206.009-RP-047-015-LАA,15,10,Сталь углеродистая (Ст.20),МИБК,-,,-,,,,,,,,,,,,Дренаж всаса насоса 0206.009-PU-006,Дренаж всаса насоса 0206.009-PU-006,,,,,
РХ. Доз. площадка,0206.009-BV-069,Шаровый кран,Запорная,Ручной,206.009-RP-048-015-LАA,15,10,Сталь углеродистая (Ст.20),МИБК,-,,-,,,,,,,,,,,,Дренаж нагнетания насоса 0206.009-PU-006,Дренаж нагнетания насоса 0206.009-PU-006,,,,,
РХ. Доз. площадка,0206.009-BV-163,Шаровый кран,Запорная,Ручной,206.009-RP-120-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",БКК,-,,-,,,,,,,,,,,,Дозирование БКК из емкости 0206.009-ТК-001 в контактный чан 0206.003-ТК-101,Дозирование БКК из емкости 0206.009-ТК-001 в контактный чан 0206.003-ТК-101,,,,,
РХ. Доз. площадка,0206.009-BV-164,Шаровый кран,Запорная,Ручной,206.009-RP-120-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",БКК,-,,-,,,,,,,,,,,,Дозирование БКК из емкости 0206.009-ТК-001 в контактный чан 0206.003-ТК-101,Дозирование БКК из емкости 0206.009-ТК-001 в контактный чан 0206.003-ТК-101,,,,,
РХ. Доз. площадка,0206.009-BV-165,Шаровый кран,Запорная,Ручной,206.009-RP-120-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",БКК,-,,-,,,,,,,,,,,,Дозирование БКК из емкости 0206.009-ТК-001 в контактный чан 0206.003-ТК-101,Дозирование БКК из емкости 0206.009-ТК-001 в контактный чан 0206.003-ТК-101,,,,,
РХ. Доз. площадка,0206.009-BV-166,Шаровый кран,Запорная,Ручной,206.009-RP-124-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",БКК,-,,-,,,,,,,,,,,,Дренаж линии дозирования БКК в контактный чан 0206.003-ТК-101,Дренаж линии дозирования БКК в контактный чан 0206.003-ТК-101,,,,,
РХ. Доз. площадка,0206.009-BV-167,Шаровый кран,Запорная,Ручной,206.009-RP-125-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",БКК,-,,-,,,,,,,,,,,,Дренаж линии дозирования БКК в контактный чан 0206.003-ТК-101,Дренаж линии дозирования БКК в контактный чан 0206.003-ТК-101,,,,,
РХ. Доз. площадка,0206.009-BV-168,Шаровый кран,Запорная,Ручной,206.009-RP-121-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",БКК,-,,-,,,,,,,,,,,,Дозирование БКК из емкости 0206.009-ТК-001 в флотомашину 0206.003-FC-104,Дозирование БКК из емкости 0206.009-ТК-001 в флотомашину 0206.003-FC-104,,,,,
РХ. Доз. площадка,0206.009-BV-169,Шаровый кран,Запорная,Ручной,206.009-RP-121-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",БКК,-,,-,,,,,,,,,,,,Дозирование БКК из емкости 0206.009-ТК-001 в флотомашину 0206.003-FC-104,Дозирование БКК из емкости 0206.009-ТК-001 в флотомашину 0206.003-FC-104,,,,,
РХ. Доз. площадка,0206.009-BV-170,Шаровый кран,Запорная,Ручной,206.009-RP-121-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",БКК,-,,-,,,,,,,,,,,,Дозирование БКК из емкости 0206.009-ТК-001 в флотомашину 0206.003-FC-104,Дозирование БКК из емкости 0206.009-ТК-001 в флотомашину 0206.003-FC-104,,,,,
РХ. Доз. площадка,0206.009-BV-171,Шаровый кран,Запорная,Ручной,206.009-RP-126-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",БКК,-,,-,,,,,,,,,,,,Дренаж линии дозирования БКК в флотомашину 0206.003-FC-104,Дренаж линии дозирования БКК в флотомашину 0206.003-FC-104,,,,,
РХ. Доз. площадка,0206.009-BV-172,Шаровый кран,Запорная,Ручной,206.009-RP-127-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",БКК,-,,-,,,,,,,,,,,,Дренаж линии дозирования БКК в флотомашину 0206.003-FC-104,Дренаж линии дозирования БКК в флотомашину 0206.003-FC-104,,,,,
РХ. Доз. площадка,0206.009-BV-173,Шаровый кран,Запорная,Ручной,206.009-RP-122-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",БКК,-,,-,,,,,,,,,,,,Дозирование БКК из емкости 0206.009-ТК-001 в контактный чан 0206.003-ТК-201,Дозирование БКК из емкости 0206.009-ТК-001 в контактный чан 0206.003-ТК-201,,,,,
РХ. Доз. площадка,0206.009-BV-174,Шаровый кран,Запорная,Ручной,206.009-RP-122-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",БКК,-,,-,,,,,,,,,,,,Дозирование БКК из емкости 0206.009-ТК-001 в контактный чан 0206.003-ТК-201,Дозирование БКК из емкости 0206.009-ТК-001 в контактный чан 0206.003-ТК-201,,,,,
РХ. Доз. площадка,0206.009-BV-175,Шаровый кран,Запорная,Ручной,206.009-RP-122-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",БКК,-,,-,,,,,,,,,,,,Дозирование БКК из емкости 0206.009-ТК-001 в контактный чан 0206.003-ТК-201,Дозирование БКК из емкости 0206.009-ТК-001 в контактный чан 0206.003-ТК-201,,,,,
РХ. Доз. площадка,0206.009-BV-176,Шаровый кран,Запорная,Ручной,206.009-RP-128-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",БКК,-,,-,,,,,,,,,,,,Дренаж линии дозирования БКК в контактный чан 0206.003-ТК-201,Дренаж линии дозирования БКК в контактный чан 0206.003-ТК-201,,,,,
РХ. Доз. площадка,0206.009-BV-177,Шаровый кран,Запорная,Ручной,206.009-RP-129-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",БКК,-,,-,,,,,,,,,,,,Дренаж линии дозирования БКК в контактный чан 0206.003-ТК-201,Дренаж линии дозирования БКК в контактный чан 0206.003-ТК-201,,,,,
РХ. Доз. площадка,0206.009-BV-178,Шаровый кран,Запорная,Ручной,206.009-RP-123-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",БКК,-,,-,,,,,,,,,,,,Дозирование БКК из емкости 0206.009-ТК-001 в флотомашину 0206.003-FC-204,Дозирование БКК из емкости 0206.009-ТК-001 в флотомашину 0206.003-FC-204,,,,,
РХ. Доз. площадка,0206.009-BV-179,Шаровый кран,Запорная,Ручной,206.009-RP-123-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",БКК,-,,-,,,,,,,,,,,,Дозирование БКК из емкости 0206.009-ТК-001 в флотомашину 0206.003-FC-204,Дозирование БКК из емкости 0206.009-ТК-001 в флотомашину 0206.003-FC-204,,,,,
РХ. Доз. площадка,0206.009-BV-180,Шаровый кран,Запорная,Ручной,206.009-RP-123-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",БКК,-,,-,,,,,,,,,,,,Дозирование БКК из емкости 0206.009-ТК-001 в флотомашину 0206.003-FC-204,Дозирование БКК из емкости 0206.009-ТК-001 в флотомашину 0206.003-FC-204,,,,,
РХ. Доз. площадка,0206.009-BV-181,Шаровый кран,Запорная,Ручной,206.009-RP-130-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",БКК,-,,-,,,,,,,,,,,,Дренаж линии дозирования БКК в флотомашину 0206.003-FC-204,Дренаж линии дозирования БКК в флотомашину 0206.003-FC-204,,,,,
РХ. Доз. площадка,0206.009-BV-182,Шаровый кран,Запорная,Ручной,206.009-RP-131-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",БКК,-,,-,,,,,,,,,,,,Дренаж линии дозирования БКК в флотомашину 0206.003-FC-204,Дренаж линии дозирования БКК в флотомашину 0206.003-FC-204,,,,,
РХ. Доз. площадка,0206.009-BV-183,Шаровый кран,Запорная,Ручной,206.009-RP-135-040-LАA,40,10,Сталь углеродистая (Ст.20),"МИБК, МТФ, БКК",-,,-,,,,,,,,,,,,"Проливы МИБК, МТФ, БКК из поддонов в хвостовой зумпф 0206.003-SU-201","Проливы МИБК, МТФ, БКК из поддонов в хвостовой зумпф 0206.003-SU-201",,,,,
РХ. Доз. площадка,0206.009-DV-001,Мембранные клапан,Регулирующая,Пневмопривод,206.009-RP-120-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",БКК,+,Порт коллектора,Без изменений,0206.609-CPC01,"1,9","RC 1/4""",1,10,-,Tissin/ TS900LC31S10,"Smart Positioner, input signal: 4-20mA, -30~85℃, ExdIICT6, with 4-20mA feedback, without HART protocol, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,0.2,,Подача БКК из расходной емкости 0206.009-ТК-001 в контакный чан 0206.003-ТК-101,Раствор БКК из расходной емкости 0206.009-ТК-001 в контакный чан  0206.003-ТК-101,,,,,
РХ. Доз. площадка,0206.009-DV-002,Мембранные клапан,Регулирующая,Пневмопривод,206.009-RP-121-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",БКК,+,Порт коллектора,Без изменений,0206.609-CPC01,"1,9","RC 1/4""",1,10,-,Tissin/ TS900LC31S10,"Smart Positioner, input signal: 4-20mA, -30~85℃, ExdIICT6, with 4-20mA feedback, without HART protocol, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,0.2,,Подача БКК из расходной емкости 0206.009-ТК-001 во флотомашину 0206.003-FC-104,Раствор БКК из расходной емкости 0206.009-ТК-001 во флотомашину  0206.003-FC-104,,,,,
РХ. Доз. площадка,0206.009-DV-003,Мембранные клапан,Регулирующая,Пневмопривод,206.009-RP-122-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",БКК,+,Порт коллектора,Без изменений,0206.609-CPC01,"1,9","RC 1/4""",1,10,-,Tissin/ TS900LC31S10,"Smart Positioner, input signal: 4-20mA, -30~85℃, ExdIICT6, with 4-20mA feedback, without HART protocol, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,0.2,,Подача БКК из расходной емкости 0206.009-ТК-001 в контакный чан 0206.003-ТК-201,Раствор БКК из расходной емкости 0206.009-ТК-001 в контакный чан  0206.003-ТК-201,,,,,
РХ. Доз. площадка,0206.009-DV-004,Мембранные клапан,Регулирующая,Пневмопривод,206.009-RP-123-025-LSA,25,10,"Нержавеющая сталь марки 321, сортамент 10",БКК,+,Порт коллектора,Без изменений,0206.609-CPC01,"1,9","RC 1/4""",1,10,-,Tissin/ TS900LC31S10,"Smart Positioner, input signal: 4-20mA, -30~85℃, ExdIICT6, with 4-20mA feedback, without HART protocol, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,0.2,,Подача БКК из расходной емкости 0206.009-ТК-001 во флотомашину 0206.003-FC-204,Раствор БКК из расходной емкости 0206.009-ТК-001 во флотомашину  0206.003-FC-204,,,,,
РХ. Na2S,0206.008-BV-001,Шаровый кран,Запорная,Ручной,0206.008-RP-060-080-LAG,80,10,Углеродистая сталь оцинкованная,Na2S,+,,-,,,,,,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Ручная ЗРА,0.2,НЕТ,Всас насоса 0206.008-PU-018,Всас насоса 0206.008-PU-018,,,,,
РХ. Na2S,0206.008-BV-002,Шаровый кран,Запорная,Ручной,0206.008-RP-061-080-LAG,80,10,Углеродистая сталь оцинкованная,Na2S,+,,-,,,,,,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Ручная ЗРА,0.2,НЕТ,Всас насоса 0206.008-PU-019,Всас насоса 0206.008-PU-019,,,,,
РХ. Na2S,0206.008-BV-003,Шаровый кран,Запорная,Ручной,0206.008-RP-062-032-LAG,32,10,Углеродистая сталь оцинкованная,Na2S,-,,-,,,,,,,,,,,НЕТ,Дренаж трубопровода всаса насоса 0206.008-PU-018,Дренаж трубопровода всаса насоса 0206.008-PU-018,,,,,
РХ. Na2S,0206.008-BV-004,Шаровый кран,Запорная,Ручной,0206.008-RP-063-032-LAG,32,10,Углеродистая сталь оцинкованная,Na2S,-,,-,,,,,,,,,,,НЕТ,Дренаж трубопровода всаса насоса 0206.008-PU-019,Дренаж трубопровода всаса насоса  0206.008-PU-019,,,,,
РХ. Na2S,0206.008-BV-005,Шаровый кран,Запорная,Ручной,0206.008-RP-064-065-LAG,65,10,Углеродистая сталь оцинкованная,Na2S,+,,-,,,,,,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Ручная ЗРА,0.2,НЕТ,Нагнетание насоса 0206.008-PU-018,Трубопровод нагнетания насоса 0206.008-PU-018,,,,,
РХ. Na2S,0206.008-BV-006,Шаровый кран,Запорная,Ручной,0206.008-RP-065-065-LAG,65,10,Углеродистая сталь оцинкованная,Na2S,+,,-,,,,,,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Ручная ЗРА,0.2,НЕТ,Нагнетание насоса 0206.008-PU-019,Трубопровод нагнетания насоса 0206.008-PU-019,,,,,
РХ. Na2S,0206.008-BV-007,Шаровый кран,Запорная,Ручной,0206.008-RP-067-032-LAG,32,10,Углеродистая сталь оцинкованная,Na2S,-,,-,,,,,,,,,,,НЕТ,Дренаж общего Нагнетание насосов 0206.008-PU-018 и 0206.008-PU-019,Дренаж общего трубопровода нагнетания насосов 0206.008-PU-018 и 0206.008-PU-019,,,,,
РХ. Na2S,0206.008-BV-008,Шаровый кран,Запорная,Пневмопривод,0206.008-RP-068-065-LAG,65,10,Углеродистая сталь оцинкованная,Na2S,+,5/3,Без изменений,0206.608-CPC02,"23,0","G 1/4""",2,10,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Нагнетание насосов 0206.008-PU-018/019,Общий трубопровод нагнетания насосов 0206.008-PU-018 и 0206.008-PU-019,,,,,
РХ. Na2S,0206.008-BV-009,Шаровый кран,Запорная,Пневмопривод,0206.008-RP-069-032-LAG,32,10,Углеродистая сталь оцинкованная,Na2S,+,5/3,Без изменений,0206.608-CPC02,"6,5","G 1/4""",2,10,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Всас насоса 0206.008-PU-021,Всас насоса 0206.008-PU-021,,,,,
РХ. Na2S,0206.008-BV-010,Шаровый кран,Запорная,Пневмопривод,0206.008-RP-070-032-LAG,32,10,Углеродистая сталь оцинкованная,Na2S,+,5/3,Без изменений,0206.608-CPC02,"6,5","G 1/4""",2,10,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Всас насоса 0206.008-PU-022,Всас насоса 0206.008-PU-022,,,,,
РХ. Na2S,0206.008-BV-011,Шаровый кран,Запорная,Пневмопривод,0206.008-RP-071-032-LAG,32,10,Углеродистая сталь оцинкованная,Na2S,+,5/3,Без изменений,0206.608-CPC02,"6,5","G 1/4""",2,10,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Всас насоса 0206.008-PU-023,Всас насоса 0206.008-PU-023,,,,,
РХ. Na2S,0206.008-BV-012,Шаровый кран,Запорная,Ручной,0206.008-RP-072-032-LAG,32,10,Углеродистая сталь оцинкованная,Na2S,-,,-,,,,,,,,,,,НЕТ,Дренаж трубопровода всаса насоса 0206.008-PU-021,Дренаж трубопровода всаса насоса 0206.008-PU-021,,,,,
РХ. Na2S,0206.008-BV-013,Шаровый кран,Запорная,Ручной,0206.008-RP-073-032-LAG,32,10,Углеродистая сталь оцинкованная,Na2S,-,,-,,,,,,,,,,,НЕТ,Дренаж трубопровода всаса насоса 0206.008-PU-022,Дренаж трубопровода всаса насоса 0206.008-PU-022,,,,,
РХ. Na2S,0206.008-BV-014,Шаровый кран,Запорная,Ручной,0206.008-RP-074-032-LAG,32,10,Углеродистая сталь оцинкованная,Na2S,-,,-,,,,,,,,,,,НЕТ,Дренаж трубопровода всаса насоса 0206.008-PU-023,Дренаж трубопровода всаса насоса 0206.008-PU-023,,,,,
РХ. Na2S,0206.008-BV-015,Шаровый кран,Запорная,Пневмопривод,0206.008-RP-075-020-LAG,20,10,Углеродистая сталь оцинкованная,Na2S,+,5/3,Без изменений,0206.608-CPC02,"8,0","G 1/4""",2,10,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Нагнетание насоса 0206.008-PU-021,Трубопровод нагнетания насоса 0206.008-PU-021,,,,,
РХ. Na2S,0206.008-BV-016,Шаровый кран,Запорная,Пневмопривод,0206.008-RP-076-020-LAG,20,10,Углеродистая сталь оцинкованная,Na2S,+,5/3,Без изменений,0206.608-CPC02,"8,0","G 1/4""",2,10,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Нагнетание насоса 0206.008-PU-022,Трубопровод нагнетания насоса 0206.008-PU-022,,,,,
РХ. Na2S,0206.008-BV-017,Шаровый кран,Запорная,Пневмопривод,0206.008-RP-077-020-LAG,20,10,Углеродистая сталь оцинкованная,Na2S,+,5/3,Без изменений,0206.608-CPC02,"8,0","G 1/4""",2,10,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Нагнетание насоса 0206.008-PU-023,Трубопровод нагнетания насоса 0206.008-PU-023,,,,,
РХ. Na2S,0206.008-BV-018,Шаровый кран,Запорная,Пневмопривод,0206.008-RP-078-020-LAG,20,10,Углеродистая сталь оцинкованная,Na2S,+,5/3,Без изменений,0206.608-CPC02,"8,0","G 1/4""",2,10,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Коллектор трассы нагнетания,Коллектор трассы нагнетания,,,,,
РХ. Na2S,0206.008-BV-019,Шаровый кран,Запорная,Пневмопривод,0206.008-RP-078-020-LAG,20,10,Углеродистая сталь оцинкованная,Na2S,+,5/3,Без изменений,0206.608-CPC02,"8,0","G 1/4""",2,10,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Коллектор трассы нагнетания,Коллектор трассы нагнетания,,,,,
РХ. Na2S,0206.008-BV-020,Шаровый кран,Запорная,Ручной,0206.008-RP-082-020-LAG,20,10,Углеродистая сталь оцинкованная,Na2S,-,,-,,,,,,,,,,,НЕТ,Дренаж Нагнетание,Дренаж трубопровода нагнетания,,,,,
РХ. Na2S,0206.008-BV-021,Шаровый кран,Запорная,Ручной,0206.008-RP-081-020-LAG,20,10,Углеродистая сталь оцинкованная,Na2S,-,,-,,,,,,,,,,,НЕТ,Дренаж Нагнетание,Дренаж трубопровода нагнетания,,,,,
РХ. Na2S,0206.008-BV-022,Шаровый кран,Запорная,Ручной,0206.008-RP-080-020-LAG,20,10,Углеродистая сталь оцинкованная,Na2S,-,,-,,,,,,,,,,,НЕТ,Система байпас Нагнетание,Система байпас трубопровода нагнетания,,,,,
РХ. Na2S,0206.008-BV-023,Шаровый кран,Запорная,Ручной,0206.008-RP-080-020-LAG,20,10,Углеродистая сталь оцинкованная,Na2S,-,,-,,,,,,,,,,,НЕТ,Система байпас Нагнетание,Система байпас трубопровода нагнетания,,,,,
РХ. Na2S,0206.008-BV-024,Шаровый кран,Запорная,Ручной,0206.008-RP-080-020-LAG,20,10,Углеродистая сталь оцинкованная,Na2S,-,,-,,,,,,,,,,,НЕТ,Система байпас Нагнетание,Система байпас трубопровода нагнетания,,,,,
РХ. Na2S,0206.008-BV-025,Шаровый кран,Регулирующая,Пневмопривод,0206.008-RP-080-020-LAG,20,10,Углеродистая сталь оцинкованная,Na2S,+,Порт коллектора,Без изменений,0206.608-CPC02,"8,0","G 1/4""",1,10,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-CV,0.2,НЕТ,Подача Na2S к зумпфу разгрузки мельниц 0206.001-SU-101,Подача реагента к зумпфу разгрузки мельниц 0206.001-SU-101,,,,,
РХ. Na2S,0206.008-BV-026,Шаровый кран,Запорная,Ручной,0206.008-RP-079-020-LAG,20,10,Углеродистая сталь оцинкованная,Na2S,-,,-,,,,,,,,,,,НЕТ,Система байпас Нагнетание,Система байпас трубопровода нагнетания,,,,,
РХ. Na2S,0206.008-BV-027,Шаровый кран,Запорная,Ручной,0206.008-RP-079-020-LAG,20,10,Углеродистая сталь оцинкованная,Na2S,-,,-,,,,,,,,,,,НЕТ,Система байпас Нагнетание,Система байпас трубопровода нагнетания,,,,,
РХ. Na2S,0206.008-BV-028,Шаровый кран,Запорная,Ручной,0206.008-RP-079-020-LAG,20,10,Углеродистая сталь оцинкованная,Na2S,-,,-,,,,,,,,,,,НЕТ,Система байпас Нагнетание,Система байпас трубопровода нагнетания,,,,,
РХ. Na2S,0206.008-BV-029,Шаровый кран,Регулирующая,Пневмопривод,0206.008-RP-079-020-LAG,20,10,Углеродистая сталь оцинкованная,Na2S,+,Порт коллектора,Без изменений,0206.608-CPC02,"8,0","G 1/4""",1,10,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-CV,0.2,НЕТ,Подача Na2S к зумпфу разгрузки мельниц 0206.001-SU-201,Подача реагента к зумпфу разгрузки мельниц 0206.001-SU-201,,,,,
РХ. Na2S,0206.008-BV-030,Шаровый кран,Запорная,Пневмопривод,0206.008-RP-085-065-LAA,65,10,Углеродистая сталь,Na2S,+,5/3,Без изменений,0206.608-CPC02,"23,0","G 1/4""",2,10,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Подача проливов Na2S дренажным насосом в емкость 0206.008-ТК-006,Подача проливов реагента дренажным насосом в емкость 0206.008-ТК-006,,,,,
РХ. Na2S,0206.008-BV-031,Шаровый кран,Запорная,Пневмопривод,0206.008-RP-086-065-LAA,65,10,Углеродистая сталь,Na2S,+,5/3,Без изменений,0206.608-CPC02,"23,0","G 1/4""",2,10,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Подача проливов Na2S дренажным насосом в емкость 0206.008-ТК-007,Подача проливов реагента дренажным насосом в емкость 0206.008-ТК-007,,,,,
РХ. Na2S,0206.008-BV-032,Шаровый кран,Запорная,Ручной,0206.008-RP-087-050-LAA,50,10,Углеродистая сталь,Na2S,-,,-,,,,,,,,,,,НЕТ,Дренаж емкости 0206.008-ТК-006,Дренаж емкости 0206.008-ТК-006,,,,,
РХ. Na2S,0206.008-BV-033,Шаровый кран,Запорная,Ручной,0206.008-RP-090-050-LAA,50,10,Углеродистая сталь,Na2S,-,,-,,,,,,,,,,,НЕТ,Дренаж емкости 0206.008-ТК-007,Дренаж емкости 0206.008-ТК-007,,,,,
РХ. Na2S,0206.008-BV-034,Шаровый кран,Запорная,Ручной,-,65,10,сталь (Ст. 20 или Ст.3 кп),Свежая вода,-,,-,,,,,,,,,,,НЕТ,Подача свежей воды в емкость 0206.008-ТК-006,Подача свежей воды в емкость 0206.008-ТК-006,,,,,
РХ. Na2S,0206.008-BV-035,Шаровый кран,Запорная,Ручной,-,32,10,сталь (Ст. 20 или Ст.3 кп),Свежая вода,-,,-,,,,,,,,,,,НЕТ,Подача свежей воды в емкость 0206.008-ТК-007,Подача свежей воды в емкость 0206.008-ТК-007,,,,,
РХ. Na2S,0206.008-BV-036,"Шаровый кран трехходовой с продувкой 
