Участок,Позиция запорной арматуры,Конструктивное исполнение,Тип арматуры (запорная/ Регулирующая),Тип привода,Позиция трубы,Условный диаметр трубы DN,"Условное давление рабочей среды PN, бар",Материал трубы,Среда,Датчик положения,Тип пневмораспределителя,Положение при аварийном отключении (НЗ/НО/БИ),ШПУ,"Расход воздуха на 1 операцию, л.",Ø и резьба пневмоприсоединения,Кол-во ответных фитингов,"Ø пневмотрубки, мм",Тип концевого выключателя,Тип позиционера,Описание устройства,Категория,PLC,Ex-исполнение,Описание (ТЕМП),Операция,Примечание,,,,
 c наружной Rc1/2 и внутренней М20х1,5 резьбами",Запорная,Ручной,0206.008-RP-135-025-LAG,25,10,Углеродистая сталь оцинкованная,Na2S,-,,-,,,,,,,,,,,НЕТ,"кран шаровой трехходовой с продувкой c наружной Rc1/2 и внутренней М20х1,5 резьбами","кран шаровой трехходовой с продувкой c наружной Rc1/2 и внутренней М20х1,5 резьбами",,,,,
РХ. Na2S,0206.008-BV-037,"Шаровый кран трехходовой с продувкой 
 c наружной Rc1/2 и внутренней М20х1,5 резьбами",Запорная,Ручной,0206.008-RP-136-025-LAG,25,10,Углеродистая сталь оцинкованная,Na2S,-,,-,,,,,,,,,,,НЕТ,"кран шаровой трехходовой с продувкой c наружной Rc1/2 и внутренней М20х1,5 резьбами","кран шаровой трехходовой с продувкой c наружной Rc1/2 и внутренней М20х1,5 резьбами",,,,,
РХ. Na2S,0206.008-BV-038,"Шаровый кран трехходовой с продувкой 
 c наружной Rc1/2 и внутренней М20х1,5 резьбами",Запорная,Ручной,0206.008-RP-137-025-LAG,25,10,Углеродистая сталь оцинкованная,Na2S,-,,-,,,,,,,,,,,НЕТ,"кран шаровой трехходовой с продувкой c наружной Rc1/2 и внутренней М20х1,5 резьбами","кран шаровой трехходовой с продувкой c наружной Rc1/2 и внутренней М20х1,5 резьбами",,,,,
РХ. Na2S,0206.008-BV-039,Шаровый кран,Запорная,Пневмопривод,0206.008-RP-091-065-LAG,65,10,Углеродистая сталь оцинкованная,Na2S,+,5/3,Без изменений,0206.608-CPC02,"23,0","G 1/4""",2,10,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Подача Na2S в аварийную емкость 0206.009-TK-012,Подача реагента в аварийную емкость  0206.009-TK-012,,,,,
РХ. Na2S,0206.008-BV-040,Шаровый кран,Запорная,Пневмопривод,0206.008-RP-092-065-LAA,65,10,Углеродистая сталь,Na2S,+,5/3,Без изменений,0206.608-CPC02,"23,0","G 1/4""",2,10,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Подача Na2S в аварийную емкость 0206.009-TK-012,Подача реагента в аварийную емкость  0206.009-TK-012,,,,,
РХ. Na2S,0206.008-BV-042,Шаровый кран,Запорная,Пневмопривод,0206.008-RP-093-020-LAG,20,10,Углеродистая сталь оцинкованная,Na2S,+,5/3,Без изменений,0206.608-CPC02,"8,0","G 1/4""",2,10,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Подача Na2S в аварийную емкость 0206.009-TK-012,Подача реагента в аварийную емкость  0206.009-TK-012,,,,,
РХ. Na2S,0206.008-CV-001,Обратный клапан,Запорная,Ручной,0206.008-RP-064-065-LAG,65,10,Углеродистая сталь оцинкованная,Na2S,-,,-,,,,,,,,,,,НЕТ,Нагнетание насоса 0206.008-PU-018,Трубопровод нагнетания насоса 0206.008-PU-018,,,,,
РХ. Na2S,0206.008-CV-002,Обратный клапан,Запорная,Ручной,0206.008-RP-065-065-LAG,65,10,Углеродистая сталь оцинкованная,Na2S,-,,-,,,,,,,,,,,НЕТ,Нагнетание насоса 0206.008-PU-019,Трубопровод нагнетания насоса 0206.008-PU-019,,,,,
РХ. Na2S,0206.008-CV-003,Обратный клапан,Запорная,Ручной,0206.008-RP-075-020-LAG,20,10,Углеродистая сталь оцинкованная,Na2S,-,,-,,,,,,,,,,,НЕТ,Нагнетание насоса 0206.008-PU-021,Трубопровод нагнетания насоса 0206.008-PU-021,,,,,
РХ. Na2S,0206.008-CV-004,Обратный клапан,Запорная,Ручной,0206.008-RP-076-020-LAG,20,10,Углеродистая сталь оцинкованная,Na2S,-,,-,,,,,,,,,,,НЕТ,Нагнетание насоса 0206.008-PU-022,Трубопровод нагнетания насоса 0206.008-PU-022,,,,,
РХ. Na2S,0206.008-CV-005,Обратный клапан,Запорная,Ручной,0206.008-RP-077-020-LAG,20,10,Углеродистая сталь оцинкованная,Na2S,-,,-,,,,,,,,,,,НЕТ,Нагнетание насоса 0206.008-PU-023,Трубопровод нагнетания насоса 0206.008-PU-023,,,,,
РХ. Na2S,0206.008-CV-006,Обратный клапан,Запорная,Ручной,0206.008-RP-086-065-LAA,65,10,Углеродистая сталь,Na2S,-,,-,,,,,,,,,,,НЕТ,Нагнетание дренажного насоса 0206.008-PU-013,Трубопровод нагнетания дренажного насоса 0206.008-PU-013,,,,,
РХ. Na2S,0206.008-DV-001,Мембранные клапаны,Регулирующая,Пневмопривод,-,65,10,сталь (Ст. 20 или Ст.3 кп),Свежая вода,+,Порт коллектора,Нормально закрыт,0206.608-CPC02,"7,6","RC 1/4""",1,10,-,Tissin/ TS900LC31S10,"Smart Positioner, input signal: 4-20mA, -30~85℃, ExdIICT6, with 4-20mA feedback, without HART protocol, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,0.2,НЕТ,Подача свежей воды в емкость 0206.008-ТК-006,Подача свежей воды в емкость 0206.008-ТК-006,,,,,
РХ. Na2S,0206.008-DV-002,Мембранные клапаны,Регулирующая,Пневмопривод,-,32,10,сталь (Ст. 20 или Ст.3 кп),Свежая вода,+,Порт коллектора,Нормально закрыт,0206.608-CPC02,"1,9","RC 1/4""",1,10,-,Tissin/ TS900LC31S10,"Smart Positioner, input signal: 4-20mA, -30~85℃, ExdIICT6, with 4-20mA feedback, without HART protocol, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,0.2,НЕТ,Подача свежей воды в емкость 0206.008-ТК-007,Подача свежей воды в емкость 0206.008-ТК-007,,,,,
РХ. БКК,0206.008-BV-050,Шаровый кран,Запорная,Ручной,206.008-RP-040-050-LAA,50,10,Углеродистая сталь,БКК,-,,-,,,,,,,,,,,НЕТ,Дренаж емкости 0206.008-ТК-003,Дренаж емкости 0206.008-ТК-003,,,,,
РХ. БКК,0206.008-BV-051,Шаровый кран,Запорная,Ручной,206.008-RP-028-125-LAG,125,10,Углеродистая сталь оцинкованная,БКК,+,,-,,,,,,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Ручная ЗРА,0.2,Ex d,Всас насоса 0206.008-PU-009,Всас насоса 0206.008-PU-009,,,,,
РХ. БКК,0206.008-BV-052,Шаровый кран,Запорная,Ручной,206.008-RP-034-032-LAG,32,10,Углеродистая сталь оцинкованная,БКК,-,,-,,,,,,,,,,,НЕТ,Дренаж трубопровода всаса насоса 0206.008-PU-009,Дренаж трубопровода всаса насоса 0206.008-PU-009,,,,,
РХ. БКК,0206.008-BV-053,Шаровый кран,Запорная,Ручной,206.008-RP-029-125-LAG,125,10,Углеродистая сталь оцинкованная,БКК,+,,-,,,,,,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Ручная ЗРА,0.2,Ex d,Всас насоса 0206.008-PU-010,Всас насоса 0206.008-PU-010,,,,,
РХ. БКК,0206.008-BV-054,Шаровый кран,Запорная,Ручной,206.008-RP-036-032-LAG,32,10,Углеродистая сталь оцинкованная,БКК,-,,-,,,,,,,,,,,НЕТ,Дренаж трубопровода всаса насоса 0206.008-PU-010,Дренаж трубопровода всаса насоса 0206.008-PU-010,,,,,
РХ. БКК,0206.008-BV-055,Шаровый кран,Запорная,Ручной,206.008-RP-030-100-LAG,100,10,Углеродистая сталь оцинкованная,БКК,+,,-,,,,,,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Ручная ЗРА,0.2,Ex d,Нагнетание насоса 0206.008-PU-009,Трубопровод нагнетания насоса 0206.008-PU-009,,,,,
РХ. БКК,0206.008-BV-056,Шаровый кран,Запорная,Ручной,206.008-RP-035-032-LAG,32,10,Углеродистая сталь оцинкованная,БКК,-,,-,,,,,,,,,,,НЕТ,Дренаж Нагнетание насоса 0206.008-PU-009,Дренаж трубопровода нагнетания насоса 0206.008-PU-009,,,,,
РХ. БКК,0206.008-BV-057,Шаровый кран,Запорная,Ручной,206.008-RP-031-100-LAG,100,10,Углеродистая сталь оцинкованная,БКК,+,,-,,,,,,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Ручная ЗРА,0.2,Ex d,Нагнетание насоса 0206.008-PU-010,Трубопровод нагнетания насоса 0206.008-PU-010,,,,,
РХ. БКК,0206.008-BV-058,Шаровый кран,Запорная,Ручной,206.008-RP-037-032-LAG,32,10,Углеродистая сталь оцинкованная,БКК,-,,-,,,,,,,,,,,НЕТ,Дренаж Нагнетание насоса 0206.008-PU-010,Дренаж трубопровода нагнетания насоса 0206.008-PU-010,,,,,
РХ. БКК,0206.008-BV-059,Шаровый кран,Запорная,Ручной,206.008-RP-038-032-LAG,32,10,Углеродистая сталь оцинкованная,БКК,-,,-,,,,,,,,,,,НЕТ,Дренаж Нагнетание насосов 0206.008-PU-009/010,Дренаж трубопровода нагнетания насосов 0206.008-PU-009/010,,,,,
РХ. БКК,0206.008-BV-060,Шаровый кран,Запорная,Пневмопривод,206.008-RP-033-100-LAG,100,10,Углеродистая сталь оцинкованная,БКК,+,5/3,Без изменений,0206.608-CPC01,"65,0","G 1/4""",2,10,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,Ex d,Нагнетание насосов 0206.008-PU-009/010,Трубопровод нагнетания насосов 0206.008-PU-009/010,IP54,,,,
РХ. БКК,0206.008-BV-061,Шаровый кран,Запорная,Ручной,206.008-RP-052-050-LAA,50,10,Углеродистая сталь,БКК,-,,-,,,,,,,,,,,НЕТ,Дренаж емкости 0206.008-ТК-008,Дренаж емкости 0206.008-ТК-008,,,,,
РХ. БКК,0206.008-BV-062,Шаровый кран,Запорная,Ручной,206.008-RP-041-080-LAG,80,10,Углеродистая сталь оцинкованная,БКК,+,,-,,,,,,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Ручная ЗРА,0.2,Ex d,Всас насоса 0206.008-PU-011,Всас насоса 0206.008-PU-011,,,,,
РХ. БКК,0206.008-BV-063,Шаровый кран,Запорная,Ручной,206.008-RP-046-032-LAG,32,10,Углеродистая сталь оцинкованная,БКК,-,,-,,,,,,,,,,,НЕТ,Дренаж трубопровода всаса насоса 0206.008-PU-011,Дренаж трубопровода всаса насоса 0206.008-PU-011,,,,,
РХ. БКК,0206.008-BV-064,Шаровый кран,Запорная,Ручной,206.008-RP-042-080-LAG,80,10,Углеродистая сталь оцинкованная,БКК,+,,-,,,,,,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Ручная ЗРА,0.2,Ex d,Всас насоса 0206.008-PU-012,Всас насоса 0206.008-PU-012,,,,,
РХ. БКК,0206.008-BV-065,Шаровый кран,Запорная,Ручной,206.008-RP-048-032-LAG,32,10,Углеродистая сталь оцинкованная,БКК,-,,-,,,,,,,,,,,НЕТ,Дренаж трубопровода всаса насоса 0206.008-PU-012,Дренаж трубопровода всаса насоса 0206.008-PU-012,,,,,
РХ. БКК,0206.008-BV-066,Шаровый кран,Запорная,Ручной,206.008-RP-043-065-LAG,65,10,Углеродистая сталь оцинкованная,БКК,+,,-,,,,,,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Ручная ЗРА,0.2,Ex d,Нагнетание насоса 0206.008-PU-011,Трубопровод нагнетания насоса 0206.008-PU-011,,,,,
РХ. БКК,0206.008-BV-067,Шаровый кран,Запорная,Ручной,206.008-RP-047-032-LAG,32,10,Углеродистая сталь оцинкованная,БКК,-,,-,,,,,,,,,,,НЕТ,Дренаж Нагнетание насоса 0206.008-PU-011,Дренаж трубопровода нагнетания насоса 0206.008-PU-011,,,,,
РХ. БКК,0206.008-BV-068,Шаровый кран,Запорная,Ручной,206.008-RP-044-065-LAG,65,10,Углеродистая сталь оцинкованная,БКК,+,,-,,,,,,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Ручная ЗРА,0.2,Ex d,Нагнетание насоса 0206.008-PU-012,Трубопровод нагнетания насоса 0206.008-PU-012,,,,,
РХ. БКК,0206.008-BV-069,Шаровый кран,Запорная,Ручной,206.008-RP-049-032-LAG,32,10,Углеродистая сталь оцинкованная,БКК,-,,-,,,,,,,,,,,НЕТ,Дренаж Нагнетание насоса 0206.008-PU-012,Дренаж трубопровода нагнетания насоса 0206.008-PU-012,,,,,
РХ. БКК,0206.008-BV-070,Шаровый кран,Запорная,Ручной,206.008-RP-050-032-LAG,32,10,Углеродистая сталь оцинкованная,БКК,-,,-,,,,,,,,,,,НЕТ,Дренаж Нагнетание насосов 0206.008-PU-011/012,Дренаж трубопровода нагнетания насосов 0206.008-PU-011/012,,,,,
РХ. БКК,0206.008-BV-071,Шаровый кран,Запорная,Пневмопривод,206.008-RP-045-065-LAG,65,10,Углеродистая сталь оцинкованная,БКК,+,5/3,Без изменений,0206.608-CPC01,"25,0","G 1/4""",2,10,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,Ex d,Нагнетание насосов 0206.008-PU-011/012,Трубопровод нагнетания насосов 0206.008-PU-011/012,IP54,,,,
РХ. БКК,0206.008-BV-072,Шаровый кран,Запорная,Пневмопривод,206.008-RP-053-065-LАA,65,10,Углеродистая сталь,БКК,+,5/3,Без изменений,0206.608-CPC01,"25,0","G 1/4""",2,10,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,Ex d,Нагнетание дренажного насоса 0206.008-PU-013,Трубопровод нагнетания дренажного насоса 0206.008-PU-013,IP54,,,,
РХ. БКК,0206.008-BV-073,Шаровый кран,Запорная,Пневмопривод,206.008-RP-053-065-LАA,65,10,Углеродистая сталь,БКК,+,5/3,Без изменений,0206.608-CPC01,"25,0","G 1/4""",2,10,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,Ex d,Нагнетание дренажного насоса 0206.008-PU-013,Трубопровод нагнетания дренажного насоса 0206.008-PU-013,IP54,,,,
РХ. БКК,0206.008-BV-074,Шаровый кран,Запорная,Пневмопривод,206.008-RP-054-065-LАA,65,10,Углеродистая сталь,БКК,+,5/3,Без изменений,0206.608-CPC01,"25,0","G 1/4""",2,10,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,Ex d,Нагнетание дренажного насоса 0206.008-PU-013,Трубопровод нагнетания дренажного насоса 0206.008-PU-013,IP54,,,,
РХ. БКК,0206.008-BV-075,Шаровый кран,Запорная,Ручной,-,80,10,сталь (Ст. 20 или Ст.3 кп),Свежая вода,-,,-,,,,,,,,,,,НЕТ,Подача свежей воды в емкость 0206.008-ТК-003,Подача свежей воды в емкость 0206.008-ТК-003,,,,,
РХ. БКК,0206.008-BV-076,Шаровый кран,Запорная,Ручной,-,32,10,сталь (Ст. 20 или Ст.3 кп),Свежая вода,-,,-,,,,,,,,,,,НЕТ,Подача свежей воды в емкость 0206.008-ТК-008,Подача свежей воды в емкость 0206.008-ТК-008,,,,,
РХ. БКК,0206.008-BV-077,Шаровый кран,Запорная,Пневмопривод,206.008-RP-055-100-LAG,100,10,Углеродистая сталь оцинкованная,БКК,+,5/3,Без изменений,0206.608-CPC01,"65,0","G 1/4""",2,10,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,Ex d,Подача БКК в аварийную емкость 0206.009-TK-012,Подача реагента в аварийную емкость  0206.009-TK-012,IP54,,,,
РХ. БКК,0206.008-BV-078,Шаровый кран,Запорная,Пневмопривод,206.008-RP-057-065-LАA,65,10,Углеродистая сталь,БКК,+,5/3,Без изменений,0206.608-CPC01,"25,0","G 1/4""",2,10,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,Ex d,Подача БКК в аварийную емкость 0206.009-TK-012,Подача реагента в аварийную емкость  0206.009-TK-012,IP54,,,,
РХ. БКК,0206.008-BV-079,Шаровый кран,Запорная,Пневмопривод,206.008-RP-056-065-LAG,65,10,Углеродистая сталь оцинкованная,БКК,+,5/3,Без изменений,0206.608-CPC01,"25,0","G 1/4""",2,10,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,Ex d,Подача БКК в аварийную емкость 0206.009-TK-012,Подача реагента в аварийную емкость  0206.009-TK-012,IP54,,,,
РХ. БКК,0206.008-BV-080,"Шаровый кран трехходовой с продувкой 
 c наружной Rc1/2 и внутренней М20х1,5 резьбами",Запорная,Ручной,206.008-RP-142-025-LAG,25,10,Углеродистая сталь оцинкованная,БКК,-,,-,,,,,,,,,,,НЕТ,"кран шаровой трехходовой с продувкой c наружной Rc1/2 и внутренней М20х1,5 резьбами","кран шаровой трехходовой с продувкой  c наружной Rc1/2 и внутренней М20х1,5 резьбами",,,,,
РХ. БКК,0206.008-BV-081,"Шаровый кран трехходовой с продувкой 
 c наружной Rc1/2 и внутренней М20х1,5 резьбами",Запорная,Ручной,206.008-RP-143-025-LAG,25,10,Углеродистая сталь оцинкованная,БКК,-,,-,,,,,,,,,,,НЕТ,"кран шаровой трехходовой с продувкой c наружной Rc1/2 и внутренней М20х1,5 резьбами","кран шаровой трехходовой с продувкой  c наружной Rc1/2 и внутренней М20х1,5 резьбами",,,,,
РХ. БКК,0206.008-CV-010,Обратный клапан,Запорная,Ручной,206.008-RP-030-100-LAG,100,10,Углеродистая сталь оцинкованная,БКК,-,,-,,,,,,,,,,,НЕТ,Нагнетание насоса 0206.008-PU-009,Трубопровод нагнетания насоса 0206.008-PU-009,,,,,
РХ. БКК,0206.008-CV-011,Обратный клапан,Запорная,Ручной,206.008-RP-031-100-LAG,100,10,Углеродистая сталь оцинкованная,БКК,-,,-,,,,,,,,,,,НЕТ,Нагнетание насоса 0206.008-PU-010,Трубопровод нагнетания насоса 0206.008-PU-010,,,,,
РХ. БКК,0206.008-CV-012,Обратный клапан,Запорная,Ручной,206.008-RP-043-065-LAG,65,10,Углеродистая сталь оцинкованная,БКК,-,,-,,,,,,,,,,,НЕТ,Нагнетание насоса 0206.008-PU-011,Трубопровод нагнетания насоса 0206.008-PU-011,,,,,
РХ. БКК,0206.008-CV-013,Обратный клапан,Запорная,Ручной,206.008-RP-044-065-LAG,65,10,Углеродистая сталь оцинкованная,БКК,-,,-,,,,,,,,,,,НЕТ,Нагнетание насоса 0206.008-PU-012,Трубопровод нагнетания насоса 0206.008-PU-012,,,,,
РХ. БКК,0206.008-CV-014,Обратный клапан,Запорная,Ручной,206.008-RP-053-065-LАA,65,10,Углеродистая сталь,БКК,-,,-,,,,,,,,,,,НЕТ,Нагнетание дренажного насоса 0206.008-PU-020,Трубопровод нагнетания дренажного насоса 0206.008-PU-020,,,,,
РХ. БКК,0206.008-DV-005,Мембранные клапан,Регулирующая,Пневмопривод,-,80,10,сталь (Ст. 20 или Ст.3 кп),Свежая вода,+,Порт коллектора,Нормально закрыт,0206.608-CPC01,"7,6","RC 1/4""",1,10,-,Tissin/ TS900LC31S10,"Smart Positioner, input signal: 4-20mA, -30~85℃, ExdIICT6, with 4-20mA feedback, without HART protocol, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,0.2,Ex d,Подача свежей воды в емкость 0206.008-ТК-003,Подача свежей воды в емкость 0206.008-ТК-003,IP54,,,,
РХ. БКК,0206.008-DV-006,Мембранные клапан,Регулирующая,Пневмопривод,-,32,10,сталь (Ст. 20 или Ст.3 кп),Свежая вода,+,Порт коллектора,Нормально закрыт,0206.608-CPC01,"1,9","RC 1/4""",1,10,-,Tissin/ TS900LC31S10,"Smart Positioner, input signal: 4-20mA, -30~85℃, ExdIICT6, with 4-20mA feedback, without HART protocol, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,0.2,Ex d,Подача свежей воды в емкость 0206.008-ТК-008,Подача свежей воды в емкость 0206.008-ТК-008,IP54,,,,
РХ. КМЦ,0206.008-KV-001,Шиберно-ножевая задвижка,Запорная,Ручной,206.008-RP-096-150-LАA,150,10,Углеродистая сталь,КМЦ,+,,-,,,,,,TOPWORX/ 73-13569-A2-N,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~80 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Ручная ЗРА,0.2,НЕТ,Всас насоса 0206.008-PU-015,Всас насоса 0206.008-PU-015,,,,,
РХ. КМЦ,0206.008-KV-002,Шиберно-ножевая задвижка,Запорная,Ручной,206.008-RP-110-032-LАA,32,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Дренаж трубопровода всаса насоса 0206.008-PU-015,Дренаж трубопровода всаса насоса 0206.008-PU-015,,,,,
РХ. КМЦ,0206.008-KV-003,Шиберно-ножевая задвижка,Запорная,Ручной,206.008-RP-112-032-LАA,32,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Дренаж Нагнетание насоса 0206.008-PU-015,Дренаж трубопровода нагнетания насоса 0206.008-PU-015,,,,,
РХ. КМЦ,0206.008-KV-004,Шиберно-ножевая задвижка,Запорная,Ручной,206.008-RP-098-125-LАA,125,10,Углеродистая сталь,КМЦ,+,,-,,,,,,TOPWORX/ 73-13569-A2-N,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~80 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Ручная ЗРА,0.2,НЕТ,Нагнетание насоса 0206.008-PU-015,Трубопровода нагнетания насоса 0206.008-PU-015,,,,,
РХ. КМЦ,0206.008-KV-005,Шиберно-ножевая задвижка,Запорная,Ручной,206.008-RP-095-150-LАA,150,10,Углеродистая сталь,КМЦ,+,,-,,,,,,TOPWORX/ 73-13569-A2-N,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~80 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Ручная ЗРА,0.2,НЕТ,Всас насоса 0206.008-PU-014,Всас насоса 0206.008-PU-014,,,,,
РХ. КМЦ,0206.008-KV-006,Шиберно-ножевая задвижка,Запорная,Ручной,206.008-RP-109-032-LАA,32,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Дренаж трубопровода всаса насоса 0206.008-PU-014,Дренаж трубопровода всаса насоса 0206.008-PU-014,,,,,
РХ. КМЦ,0206.008-KV-007,Шиберно-ножевая задвижка,Запорная,Ручной,206.008-RP-111-032-LАA,32,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Дренаж Нагнетание насоса 0206.008-PU-014,Дренаж трубопровода нагнетания насоса 0206.008-PU-014,,,,,
РХ. КМЦ,0206.008-KV-008,Шиберно-ножевая задвижка,Запорная,Ручной,206.008-RP-097-125-LАA,125,10,Углеродистая сталь,КМЦ,+,,-,,,,,,TOPWORX/ 73-13569-A2-N,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~80 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Ручная ЗРА,0.2,НЕТ,Нагнетание насоса 0206.008-PU-014,Трубопровода нагнетания насоса 0206.008-PU-014,,,,,
РХ. КМЦ,0206.008-KV-009,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.008-RP-099-125-LАA,125,10,Углеродистая сталь,КМЦ,+,5/3,Без изменений,0206.608-CPC03,"10,1","G 1/4""",2,10,TOPWORX/ 73-13569-A2-N,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~80 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Нагнетание насосов 0206.008-PU-014/015,Трубопровода нагнетания насосов 0206.008-PU-014 (015),,,,,
РХ. КМЦ,0206.008-KV-010,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.008-RP-102-100-LАA,100,10,Углеродистая сталь,КМЦ,+,5/3,Без изменений,0206.608-CPC03,"5,2","G 1/4""",2,10,TOPWORX/ 73-13569-A2-N,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~80 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Всас насоса 0206.008-PU-016,Всас насоса 0206.008-PU-016,,,,,
РХ. КМЦ,0206.008-KV-011,Шиберно-ножевая задвижка,Запорная,Ручной,206.008-RP-113-032-LАA,32,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Дренаж трубопровода всаса насоса 0206.008-PU-016,Дренаж трубопровода всаса насоса 0206.008-PU-016,,,,,
РХ. КМЦ,0206.008-KV-012,Шиберно-ножевая задвижка,Запорная,Ручной,206.008-RP-115-032-LАA,32,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Дренаж Нагнетание насоса 0206.008-PU-016,Дренаж трубопровода нагнетания насоса 0206.008-PU-016,,,,,
РХ. КМЦ,0206.008-KV-013,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.008-RP-104-080-LАA,80,10,Углеродистая сталь,КМЦ,+,5/3,Без изменений,0206.608-CPC03,"4,3","G 1/4""",2,10,TOPWORX/ 73-13569-A2-N,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~80 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Нагнетание насоса 0206.008-PU-016,Трубопровода нагнетания насоса 0206.008-PU-016,,,,,
РХ. КМЦ,0206.008-KV-014,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.008-RP-103-100-LАA,100,10,Углеродистая сталь,КМЦ,+,5/3,Без изменений,0206.608-CPC03,"5,2","G 1/4""",2,10,TOPWORX/ 73-13569-A2-N,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~80 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Всас насоса 0206.008-PU-017,Всас насоса 0206.008-PU-017,,,,,
РХ. КМЦ,0206.008-KV-015,Шиберно-ножевая задвижка,Запорная,Ручной,206.008-RP-114-032-LАA,32,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Дренаж трубопровода всаса насоса 0206.008-PU-017,Дренаж трубопровода всаса насоса 0206.008-PU-017,,,,,
РХ. КМЦ,0206.008-KV-016,Шиберно-ножевая задвижка,Запорная,Ручной,206.008-RP-116-032-LАA,32,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Дренаж Нагнетание насоса 0206.008-PU-017,Дренаж трубопровода нагнетания насоса 0206.008-PU-017,,,,,
РХ. КМЦ,0206.008-KV-017,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.008-RP-105-080-LАA,80,10,Углеродистая сталь,КМЦ,+,5/3,Без изменений,0206.608-CPC03,"4,3","G 1/4""",2,10,TOPWORX/ 73-13569-A2-N,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~80 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Нагнетание насоса 0206.008-PU-017,Трубопровода нагнетания насоса 0206.008-PU-017,,,,,
РХ. КМЦ,0206.008-KV-018,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.008-RP-106-080-LАA,80,10,Углеродистая сталь,КМЦ,+,5/3,Без изменений,0206.608-CPC03,"4,3","G 1/4""",2,10,TOPWORX/ 73-13569-A2-N,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~80 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Нагнетание насосов 0206.008-PU-016/017,Трубопровода нагнетания насосов 0206.008-PU-016 (017),,,,,
РХ. КМЦ,0206.008-KV-019,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.008-RP-121-080-LАA,80,10,Углеродистая сталь,КМЦ,+,5/3,Без изменений,0206.608-CPC03,"4,3","G 1/4""",2,10,TOPWORX/ 73-13569-A2-N,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~80 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Подача КМЦ в аварийную емкость 0206.009-TK-012,Подача реагента в аварийную емкость  0206.009-TK-012,,,,,
РХ. КМЦ,0206.008-KV-020,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.008-RP-120-125-LАA,125,10,Углеродистая сталь,КМЦ,+,5/3,Без изменений,0206.608-CPC03,"10,1","G 1/4""",2,10,TOPWORX/ 73-13569-A2-N,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~80 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Подача КМЦ в аварийную емкость 0206.009-TK-012,Подача реагента в аварийную емкость  0206.009-TK-012,,,,,
РХ. КМЦ,0206.008-KV-021,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.008-RP-119-065-LАA,65,10,Углеродистая сталь,КМЦ,+,5/3,Без изменений,0206.608-CPC03,"3,5","G 1/4""",2,10,TOPWORX/ 73-13569-A2-N,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~80 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Подача КМЦ в аварийную емкость 0206.009-TK-012,Подача реагента в аварийную емкость  0206.009-TK-012,,,,,
РХ. КМЦ,0206.008-KV-022,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.008-RP-133-065-LАA,65,10,Углеродистая сталь,КМЦ,+,5/3,Без изменений,0206.608-CPC03,"3,5","G 1/4""",2,10,TOPWORX/ 73-13569-A2-N,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~80 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Нагнетание дренажного насоса 0206.008-PU-024,Трубопровод нагнетания дренажного насоса 0206.008-PU-024,,,,,
РХ. КМЦ,0206.008-KV-023,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.008-RP-118-065-LАA,65,10,Углеродистая сталь,КМЦ,+,5/3,Без изменений,0206.608-CPC03,"3,5","G 1/4""",2,10,TOPWORX/ 73-13569-A2-N,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~80 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Нагнетание дренажного насоса 0206.008-PU-024,Трубопровод нагнетания дренажного насоса 0206.008-PU-024,,,,,
РХ. КМЦ,0206.008-DV-010,Мембранные клапан,Регулирующая,Пневмопривод,-,80,10,сталь (Ст. 20 или Ст.3 кп),Свежая вода,+,Порт коллектора,Нормально закрыт,0206.608-CPC03,"7,6","RC 1/4""",1,10,-,Tissin/ TS800LN31S10,"Smart Positioner, input signal: 4-20mA, -30~85℃, non-explosion proof, with 4-20mA feedback, without HART protocol, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,0.2,Ex d,Подача свежей воды в емкость 0206.008-ТК-004,Подача свежей воды в емкость 0206.008-ТК-004,IP54,,,,
РХ. КМЦ,0206.008-DV-011,Мембранные клапан,Регулирующая,Пневмопривод,206.008-RP-117-080-LАA,80,10,Углеродистая сталь,КМЦ,+,Порт коллектора,Без изменений,0206.608-CPC03,"7,6","RC 1/4""",1,10,-,Tissin/ TS900LC31S10,"Smart Positioner, input signal: 4-20mA, -30~85℃, ExdIICT6, with 4-20mA feedback, without HART protocol, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,0.2,НЕТ,Кольцо циркулирования КМЦ,Кольцо циркулирования КМЦ,,,,,
РХ. КМЦ,0206.008-DV-012,Мембранные клапан,Регулирующая,Пневмопривод,206.008-RP-127-032-LАA,32,10,Углеродистая сталь,КМЦ,+,Порт коллектора,Без изменений,0206.608-CPC04,"1,9","RC 1/4""",1,10,-,Tissin/ TS900LC31S10,"Smart Positioner, input signal: 4-20mA, -30~85℃, ExdIICT6, with 4-20mA feedback, without HART protocol, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,0.2,НЕТ,Дозирование КМЦ в карман флотомашины 0206.003-FC-212,Дозирование КМЦ в карман флотомашины 0206.003-FC-212,,,,,
РХ. КМЦ,0206.008-DV-013,Мембранные клапан,Регулирующая,Пневмопривод,206.008-RP-128-020-LАA,20,10,Углеродистая сталь,КМЦ,+,Порт коллектора,Без изменений,0206.608-CPC04,"1,9","RC 1/4""",1,10,-,Tissin/ TS900LC31S10,"Smart Positioner, input signal: 4-20mA, -30~85℃, ExdIICT6, with 4-20mA feedback, without HART protocol, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,0.2,НЕТ,Дозирование КМЦ в карман флотомашины 0206.003-FC-209,Дозирование КМЦ в карман флотомашины 0206.003-FC-209,,,,,
РХ. КМЦ,0206.008-DV-014,Мембранные клапан,Регулирующая,Пневмопривод,206.008-RP-129-032-LАA,32,10,Углеродистая сталь,КМЦ,+,Порт коллектора,Без изменений,0206.608-CPC04,"1,9","RC 1/4""",1,10,-,Tissin/ TS900LC31S10,"Smart Positioner, input signal: 4-20mA, -30~85℃, ExdIICT6, with 4-20mA feedback, without HART protocol, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,0.2,НЕТ,Дозирование КМЦ в карман флотомашины 0206.003-FC-112,Дозирование КМЦ в карман флотомашины 0206.003-FC-112,,,,,
РХ. КМЦ,0206.008-DV-015,Мембранные клапан,Регулирующая,Пневмопривод,206.008-RP-130-020-LАA,20,10,Углеродистая сталь,КМЦ,+,Порт коллектора,Без изменений,0206.608-CPC04,"1,9","RC 1/4""",1,10,-,Tissin/ TS900LC31S10,"Smart Positioner, input signal: 4-20mA, -30~85℃, ExdIICT6, with 4-20mA feedback, without HART protocol, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,0.2,НЕТ,Дозирование КМЦ в карман флотомашины 0206.003-FC-109,Дозирование КМЦ в карман флотомашины 0206.003-FC-109,,,,,
РХ. КМЦ,0206.008-BV-135,Шаровый кран,Запорная,Ручной,-,50,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Промывка трубопровода всаса насоса 0206.008-PU-015,Промывка трубопровода всаса насоса 0206.008-PU-015,,,,,
РХ. КМЦ,0206.008-BV-136,Шаровый кран,Запорная,Ручной,-,50,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Промывка трубопровода всаса насоса 0206.008-PU-015,Промывка трубопровода всаса насоса 0206.008-PU-015,,,,,
РХ. КМЦ,0206.008-BV-137,Шаровый кран,Запорная,Ручной,-,50,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Промывка трубопровода всаса насоса 0206.008-PU-014,Промывка трубопровода всаса насоса 0206.008-PU-014,,,,,
РХ. КМЦ,0206.008-BV-138,Шаровый кран,Запорная,Ручной,-,50,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Промывка трубопровода всаса насоса 0206.008-PU-014,Промывка трубопровода всаса насоса 0206.008-PU-014,,,,,
РХ. КМЦ,0206.008-BV-139,Шаровый кран,Запорная,Ручной,-,50,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Промывка трубопровода всаса насоса 0206.008-PU-016,Промывка трубопровода всаса насоса 0206.008-PU-016,,,,,
РХ. КМЦ,0206.008-BV-140,Шаровый кран,Запорная,Ручной,-,50,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Промывка трубопровода всаса насоса 0206.008-PU-016,Промывка трубопровода всаса насоса 0206.008-PU-016,,,,,
РХ. КМЦ,0206.008-BV-141,Шаровый кран,Запорная,Ручной,-,50,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Промывка трубопровода всаса насоса 0206.008-PU-017,Промывка трубопровода всаса насоса 0206.008-PU-017,,,,,
РХ. КМЦ,0206.008-BV-142,Шаровый кран,Запорная,Ручной,-,50,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Промывка трубопровода всаса насоса 0206.008-PU-017,Промывка трубопровода всаса насоса 0206.008-PU-017,,,,,
РХ. КМЦ,0206.008-BV-143,Шаровый кран,Запорная,Ручной,206.008-RP-107-050-LАA,50,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Дренаж емкости 0206.008-ТК-004,Дренаж емкости 0206.008-ТК-004,,,,,
РХ. КМЦ,0206.008-BV-144,Шаровый кран,Запорная,Ручной,206.008-RP-108-050-LАA,50,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Дренаж емкости 0206.008-ТК-005,Дренаж емкости 0206.008-ТК-005,,,,,
РХ. КМЦ,0206.008-BV-145,Шаровый кран,Запорная,Ручной,206.008-RP-117-080-LАA,80,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Кольцо циркулирования КМЦ,Кольцо циркулирования КМЦ,,,,,
РХ. КМЦ,0206.008-BV-146,Шаровый кран,Запорная,Ручной,206.008-RP-117-080-LАA,80,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Кольцо циркулирования КМЦ,Кольцо циркулирования КМЦ,,,,,
РХ. КМЦ,0206.008-BV-147,Шаровый кран,Запорная,Ручной,206.008-RP-117-080-LАA,80,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Кольцо циркулирования КМЦ,Кольцо циркулирования КМЦ,,,,,
РХ. КМЦ,0206.008-BV-148,Шаровый кран,Запорная,Ручной,206.008-RP-127-032-LАA,32,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Дозирование КМЦ в карман флотомашины 0206.003-FC-212,Дозирование КМЦ в карман флотомашины 0206.003-FC-212,,,,,
РХ. КМЦ,0206.008-BV-149,Шаровый кран,Запорная,Ручной,206.008-RP-127-032-LАA,32,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Дозирование КМЦ в карман флотомашины 0206.003-FC-212,Дозирование КМЦ в карман флотомашины 0206.003-FC-212,,,,,
РХ. КМЦ,0206.008-BV-150,Шаровый кран,Запорная,Ручной,206.008-RP-127-032-LАA,32,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Дозирование КМЦ в карман флотомашины 0206.003-FC-212,Дозирование КМЦ в карман флотомашины 0206.003-FC-212,,,,,
РХ. КМЦ,0206.008-BV-151,Шаровый кран,Запорная,Ручной,206.008-RP-128-020-LАA,20,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Дозирование КМЦ в карман флотомашины 0206.003-FC-209,Дозирование КМЦ в карман флотомашины 0206.003-FC-209,,,,,
РХ. КМЦ,0206.008-BV-152,Шаровый кран,Запорная,Ручной,206.008-RP-128-020-LАA,20,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Дозирование КМЦ в карман флотомашины 0206.003-FC-209,Дозирование КМЦ в карман флотомашины 0206.003-FC-209,,,,,
РХ. КМЦ,0206.008-BV-153,Шаровый кран,Запорная,Ручной,206.008-RP-128-020-LАA,20,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Дозирование КМЦ в карман флотомашины 0206.003-FC-209,Дозирование КМЦ в карман флотомашины 0206.003-FC-209,,,,,
РХ. КМЦ,0206.008-BV-154,Шаровый кран,Запорная,Ручной,206.008-RP-129-032-LАA,32,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Дозирование КМЦ в карман флотомашины 0206.003-FC-112,Дозирование КМЦ в карман флотомашины 0206.003-FC-112,,,,,
РХ. КМЦ,0206.008-BV-155,Шаровый кран,Запорная,Ручной,206.008-RP-129-032-LАA,32,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Дозирование КМЦ в карман флотомашины 0206.003-FC-112,Дозирование КМЦ в карман флотомашины 0206.003-FC-112,,,,,
РХ. КМЦ,0206.008-BV-156,Шаровый кран,Запорная,Ручной,206.008-RP-129-032-LАA,32,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Дозирование КМЦ в карман флотомашины 0206.003-FC-112,Дозирование КМЦ в карман флотомашины 0206.003-FC-112,,,,,
РХ. КМЦ,0206.008-BV-157,Шаровый кран,Запорная,Ручной,206.008-RP-130-020-LАA,20,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Дозирование КМЦ в карман флотомашины 0206.003-FC-109,Дозирование КМЦ в карман флотомашины 0206.003-FC-109,,,,,
РХ. КМЦ,0206.008-BV-158,Шаровый кран,Запорная,Ручной,206.008-RP-130-020-LАA,20,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Дозирование КМЦ в карман флотомашины 0206.003-FC-109,Дозирование КМЦ в карман флотомашины 0206.003-FC-109,,,,,
РХ. КМЦ,0206.008-BV-159,Шаровый кран,Запорная,Ручной,206.008-RP-130-020-LАA,20,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Дозирование КМЦ в карман флотомашины 0206.003-FC-109,Дозирование КМЦ в карман флотомашины 0206.003-FC-109,,,,,
РХ. КМЦ,0206.008-BV-160,Шаровый кран,Запорная,Ручной,-,80,10,сталь (Ст. 20 или Ст.3 кп),Свежая вода,-,,-,,,,,,,,,,,НЕТ,Подача свежей воды в емкость 0206.008-ТК-004,Подача свежей воды в емкость 0206.008-ТК-004,,,,,
РХ. КМЦ,0206.008-BV-161,Шаровый кран,Запорная,Ручной,206.008-RP-125-050-LАA,125,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Дренаж емкости 0206.008-ТК-004,Дренаж емкости 0206.008-ТК-004,,,,,
РХ. КМЦ,0206.008-BV-162,Шаровый кран,Запорная,Ручной,206.008-RP-138-025-LАA,25,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Отвод трубопровода для датчика давления 0206.008-PT-101,Отвод трубопровода для датчика давления  0206.008-PT-101,Исключен,,,,
РХ. КМЦ,0206.008-BV-163,Шаровый кран,Запорная,Ручной,206.008-RP-139-025-LАA,25,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Отвод трубопровода для датчика давления 0206.008-PT-102,Отвод трубопровода для датчика давления  0206.008-PT-102,Исключен,,,,
РХ. КМЦ,0206.008-BV-165,Шаровый кран,Запорная,Ручной,206.008-RP-110-032-LАA,32,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Дренаж трубопровода всаса насоса 0206.008-PU-015,Дренаж трубопровода всаса насоса 0206.008-PU-015,Замена позиции 0206.008-KV-002,,,,
РХ. КМЦ,0206.008-BV-166,Шаровый кран,Запорная,Ручной,206.008-RP-112-032-LАA,32,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Дренаж Нагнетание насоса 0206.008-PU-015,Дренаж трубопровода нагнетания насоса 0206.008-PU-015,Замена позиции 0206.008-KV-003,,,,
РХ. КМЦ,0206.008-BV-167,Шаровый кран,Запорная,Ручной,206.008-RP-109-032-LАA,32,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Дренаж трубопровода всаса насоса 0206.008-PU-014,Дренаж трубопровода всаса насоса 0206.008-PU-014,Замена позиции 0206.008-KV-006,,,,
РХ. КМЦ,0206.008-BV-168,Шаровый кран,Запорная,Ручной,206.008-RP-111-032-LАA,32,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Дренаж Нагнетание насоса 0206.008-PU-014,Дренаж трубопровода нагнетания насоса 0206.008-PU-014,Замена позиции 0206.008-KV-007,,,,
РХ. КМЦ,0206.008-BV-169,Шаровый кран,Запорная,Ручной,206.008-RP-113-032-LАA,32,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Дренаж трубопровода всаса насоса 0206.008-PU-016,Дренаж трубопровода всаса насоса 0206.008-PU-016,Замена позиции 0206.008-KV-011,,,,
РХ. КМЦ,0206.008-BV-170,Шаровый кран,Запорная,Ручной,206.008-RP-115-032-LАA,32,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Дренаж Нагнетание насоса 0206.008-PU-016,Дренаж трубопровода нагнетания насоса 0206.008-PU-016,Замена позиции 0206.008-KV-012,,,,
РХ. КМЦ,0206.008-BV-171,Шаровый кран,Запорная,Ручной,206.008-RP-114-032-LАA,32,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Дренаж трубопровода всаса насоса 0206.008-PU-017,Дренаж трубопровода всаса насоса 0206.008-PU-017,Замена позиции 0206.008-KV-015,,,,
РХ. КМЦ,0206.008-BV-172,Шаровый кран,Запорная,Ручной,206.008-RP-116-032-LАA,32,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Дренаж Нагнетание насоса 0206.008-PU-017,Дренаж трубопровода нагнетания насоса 0206.008-PU-017,Замена позиции 0206.008-KV-016,,,,
РХ. КМЦ,0206.008-BV-173,Шаровый кран,Запорная,Ручной,206.008-RP-138-025-LАA,25,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Отвод трубопровода для датчика давления,Отвод трубопровода для датчика давления,Замена позиции 0206.008-BY-001,,,,
РХ. КМЦ,0206.008-BV-174,Шаровый кран,Запорная,Ручной,206.008-RP-139-025-LАA,25,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Отвод трубопровода для датчика давления,Отвод трубопровода для датчика давления,Замена позиции 0206.008-BY-002,,,,
РХ. КМЦ,0206.008-BV-175,Шаровый кран,Запорная,Ручной,206.008-RP-144-025-LAA,25,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Отвод трубопровода для датчика давления,Отвод трубопровода для датчика давления,Замена позиции 0206.008-BY-003,,,,
РХ. КМЦ,0206.008-BV-176,Шаровый кран,Запорная,Ручной,-,,,сталь (Ст. 20 или Ст.3 кп),Свежая вода,-,,-,,,,,,,,,,,НЕТ,Подача свежей воды в установку растаривания КМЦ,Подача свежей воды в установку растаривания КМЦ,"В поставке ""Проба""",,,,
РХ. КМЦ,0206.008-BV-177,Шаровый кран,Запорная,Ручной,-,,,сталь (Ст. 20 или Ст.3 кп),Свежая вода,-,,-,,,,,,,,,,,НЕТ,Подача свежей воды в установку растаривания КМЦ,Подача свежей воды в установку растаривания КМЦ,"В поставке ""Проба""",,,,
РХ. КМЦ,0206.008-BY-001,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.008-RP-138-025-LАA,25,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Отвод трубопровода для датчика давления,Отвод трубопровода для датчика давления, Замена позиции 0206.008-BV-162,,,,
РХ. КМЦ,0206.008-BY-002,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.008-RP-139-025-LАA,25,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Отвод трубопровода для датчика давления,Отвод трубопровода для датчика давления, Замена позиции 0206.008-BV-163,,,,
РХ. КМЦ,0206.008-BY-003,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.008-RP-144-025-LAA,25,10,Углеродистая сталь,КМЦ,-,,-,,,,,,,,,,,НЕТ,Отвод трубопровода для датчика давления,Отвод трубопровода для датчика давления,,,,,
РХ. CaO,0206.010-KV-001,Шиберно-ножевая задвижка,Запорная,Ручной,206.010-RP-003-075-LPA,65,10,ПНД,CaO,-,,-,,,,,,,,,,,НЕТ,Всас насоса 0206.010-PU-005,Всас насоса 0206.010-PU-005,,,,,
РХ. CaO,0206.010-KV-002,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.010-RP-003-075-LPA,65,10,ПНД,CaO,+,5/3,Без изменений,0206.610-CPC02,"4,4","G 1/4""",2,10,Honeywell/ SZL-WL-A-C01AH,-,"Mechanical SPDT, 24V DC/ 220V AC, -10~80 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Всас насоса 0206.010-PU-005,Всас насоса 0206.010-PU-005,,,,,
РХ. CaO,0206.010-KV-003,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.010-RP-008-063-LPA,50,10,ПНД,CaO,+,5/2 МС,Нормально закрыт,0206.610-CPC02,"6,5","G 1/4""",2,10,Chinese/ ALS-200M2(NPT1/2),-,"Built-in Honeywell microswitch, Mechanical SPDT, 24V DC/ 220V AC, -25~85 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-НЗ,0.2,НЕТ,Дренаж всаса насоса 0206.010-PU-005,Дренаж трубопровода всаса насоса  0206.010-PU-005,,,,,
РХ. CaO,0206.010-KV-004,Шиберно-ножевая задвижка,Запорная,Ручной,206.010-RP-004-075-LPA,65,10,ПНД,CaO,-,,-,,,,,,,,,,,НЕТ,Всас насоса 0206.010-PU-006,Всас насоса 0206.010-PU-006,,,,,
РХ. CaO,0206.010-KV-005,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.010-RP-004-075-LPA,65,10,ПНД,CaO,+,5/3,Без изменений,0206.610-CPC02,"4,4","G 1/4""",2,10,Honeywell/ SZL-WL-A-C01AH,-,"Mechanical SPDT, 24V DC/ 220V AC, -10~80 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Всас насоса 0206.010-PU-006,Всас насоса 0206.010-PU-006,,,,,
РХ. CaO,0206.010-KV-006,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.010-RP-010-063-LPA,50,10,ПНД,CaO,+,5/2 МС,Нормально закрыт,0206.610-CPC02,"6,5","G 1/4""",2,10,Chinese/ ALS-200M2(NPT1/2),-,"Built-in Honeywell microswitch, Mechanical SPDT, 24V DC/ 220V AC, -25~85 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-НЗ,0.2,НЕТ,Дренаж всаса насоса 0206.010-PU-006,Дренаж трубопровода всаса насоса  0206.010-PU-006,,,,,
РХ. CaO,0206.010-KV-007,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.010-RP-009-063-LPA,50,10,ПНД,CaO,+,5/2 МС,Нормально закрыт,0206.610-CPC02,"6,5","G 1/4""",2,10,Chinese/ ALS-200M2(NPT1/2),-,"Built-in Honeywell microswitch, Mechanical SPDT, 24V DC/ 220V AC, -25~85 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-НЗ,0.2,НЕТ, Дренаж нагнетания насоса 0206.010-PU-005,Дренаж трубопровода нагнетания насоса 0206.010-PU-005,,,,,
РХ. CaO,0206.010-KV-008,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.010-RP-005-063-LPA,50,10,ПНД,CaO,+,5/3,Без изменений,0206.610-CPC02,4,"G 1/4""",2,10,Honeywell/ SZL-WL-A-C01AH,-,"Mechanical SPDT, 24V DC/ 220V AC, -10~80 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Нагнетание насоса 0206.010-PU-005,Нагнетание насоса 0206.010-PU-005,,,,,
РХ. CaO,0206.010-KV-009,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.010-RP-011-063-LPA,50,10,ПНД,CaO,+,5/2 МС,Нормально закрыт,0206.610-CPC02,"6,5","G 1/4""",2,10,Chinese/ ALS-200M2(NPT1/2),-,"Built-in Honeywell microswitch, Mechanical SPDT, 24V DC/ 220V AC, -25~85 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-НЗ,0.2,НЕТ, Дренаж нагнетания насоса 0206.010-PU-006,Дренаж трубопровода нагнетания насоса  0206.010-PU-006,,,,,
РХ. CaO,0206.010-KV-010,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.010-RP-006-063-LPA,50,10,ПНД,CaO,+,5/3,Без изменений,0206.610-CPC02,4,"G 1/4""",2,10,Honeywell/ SZL-WL-A-C01AH,-,"Mechanical SPDT, 24V DC/ 220V AC, -10~80 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Нагнетание насоса 0206.010-PU-006,Нагнетание насоса 0206.010-PU-006,,,,,
РХ. CaO,0206.010-KV-011,Шиберно-ножевая задвижка,Запорная,Ручной,206.010-RP-012-125-LPA,100,10,ПНД,CaO,-,,-,,,,,,,,,,,НЕТ,Всас насоса 0206.010-PU-007,Всас насоса 0206.010-PU-007,,,,,
РХ. CaO,0206.010-KV-012,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.010-RP-012-125-LPA,100,10,ПНД,CaO,+,5/3,Без изменений,0206.610-CPC03,"10,6","G 1/4""",2,10,Honeywell/ SZL-WL-A-C01AH,-,"Mechanical SPDT, 24V DC/ 220V AC, -10~80 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Всас насоса 0206.010-PU-007,Всас насоса 0206.010-PU-007,,,,,
РХ. CaO,0206.010-KV-013,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.010-RP-017-063-LPA,50,10,ПНД,CaO,+,5/2 МС,Нормально закрыт,0206.610-CPC03,"6,5","G 1/4""",2,10,Chinese/ ALS-200M2(NPT1/2),-,"Built-in Honeywell microswitch, Mechanical SPDT, 24V DC/ 220V AC, -25~85 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-НЗ,0.2,НЕТ,Дренаж всаса насоса 0206.010-PU-007,Дренаж трубопровода всаса насоса  0206.010-PU-007,,,,,
РХ. CaO,0206.010-KV-014,Шиберно-ножевая задвижка,Запорная,Ручной,206.010-RP-013-125-LPA,100,10,ПНД,CaO,-,,-,,,,,,,,,,,НЕТ,Всас насоса 0206.010-PU-008,Всас насоса 0206.010-PU-008,,,,,
РХ. CaO,0206.010-KV-015,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.010-RP-013-125-LPA,100,10,ПНД,CaO,+,5/3,Без изменений,0206.610-CPC03,"10,6","G 1/4""",2,10,Honeywell/ SZL-WL-A-C01AH,-,"Mechanical SPDT, 24V DC/ 220V AC, -10~80 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Всас насоса 0206.010-PU-008,Всас насоса 0206.010-PU-008,,,,,
РХ. CaO,0206.010-KV-016,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.010-RP-019-063-LPA,50,10,ПНД,CaO,+,5/2 МС,Нормально закрыт,0206.610-CPC03,"6,5","G 1/4""",2,10,Chinese/ ALS-200M2(NPT1/2),-,"Built-in Honeywell microswitch, Mechanical SPDT, 24V DC/ 220V AC, -25~85 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-НЗ,0.2,НЕТ,Дренаж всаса насоса 0206.010-PU-008,Дренаж трубопровода всаса насоса  0206.010-PU-008,,,,,
РХ. CaO,0206.010-KV-017,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.010-RP-018-063-LPA,50,10,ПНД,CaO,+,5/2 МС,Нормально закрыт,0206.610-CPC03,"6,5","G 1/4""",2,10,Chinese/ ALS-200M2(NPT1/2),-,"Built-in Honeywell microswitch, Mechanical SPDT, 24V DC/ 220V AC, -25~85 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-НЗ,0.2,НЕТ, Дренаж нагнетания насоса 0206.010-PU-007,Дренаж трубопровода нагнетания насоса  0206.010-PU-007,,,,,
РХ. CaO,0206.010-KV-018,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.010-RP-014-090-LPA,80,10,ПНД,CaO,+,5/3,Без изменений,0206.610-CPC03,"5,6","G 1/4""",2,10,Honeywell/ SZL-WL-A-C01AH,-,"Mechanical SPDT, 24V DC/ 220V AC, -10~80 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Нагнетание насоса 0206.010-PU-007,Нагнетание насоса 0206.010-PU-007,,,,,
РХ. CaO,0206.010-KV-019,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.010-RP-020-063-LPA,50,10,ПНД,CaO,+,5/2 МС,Нормально закрыт,0206.610-CPC03,"6,5","G 1/4""",2,10,Chinese/ ALS-200M2(NPT1/2),-,"Built-in Honeywell microswitch, Mechanical SPDT, 24V DC/ 220V AC, -25~85 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-НЗ,0.2,НЕТ, Дренаж нагнетания насоса 0206.010-PU-008,Дренаж трубопровода нагнетания насоса  0206.010-PU-008,,,,,
РХ. CaO,0206.010-KV-020,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.010-RP-015-090-LPA,80,10,ПНД,CaO,+,5/3,Без изменений,0206.610-CPC03,"5,6","G 1/4""",2,10,Honeywell/ SZL-WL-A-C01AH,-,"Mechanical SPDT, 24V DC/ 220V AC, -10~80 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Нагнетание насоса 0206.010-PU-008,Нагнетание насоса 0206.010-PU-008,,,,,
РХ. CaO,0206.010-KV-021,Шиберно-ножевая задвижка,Запорная,Ручной,206.010-RP-023-140-LPA,125,10,ПНД,CaO,-,,-,,,,,,,,,,,НЕТ,Всас насоса 0206.010-PU-001,Всас насоса 0206.010-PU-001,,,,,
РХ. CaO,0206.010-KV-022,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.010-RP-023-140-LPA,125,10,ПНД,CaO,+,5/3,Без изменений,0206.610-CPC01,"20,3","G 1/4""",2,10,Honeywell/ SZL-WL-A-C01AH,-,"Mechanical SPDT, 24V DC/ 220V AC, -10~80 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Всас насоса 0206.010-PU-001,Всас насоса 0206.010-PU-001,,,,,
РХ. CaO,0206.010-KV-023,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.010-RP-027-063-LPA,50,10,ПНД,CaO,+,5/2 МС,Нормально закрыт,0206.610-CPC01,"6,5","G 1/4""",2,10,Chinese/ ALS-200M2(NPT1/2),-,"Built-in Honeywell microswitch, Mechanical SPDT, 24V DC/ 220V AC, -25~85 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-НЗ,0.2,НЕТ,Дренаж всаса насоса 0206.010-PU-001,Дренаж трубопровода всаса насоса 0206.010-PU-001,,,,,
РХ. CaO,0206.010-KV-024,Шиберно-ножевая задвижка,Запорная,Ручной,206.010-RP-024-140-LPA,125,10,ПНД,CaO,-,,-,,,,,,,,,,,НЕТ,Всас насоса 0206.010-PU-002,Всас насоса 0206.010-PU-002,,,,,
РХ. CaO,0206.010-KV-025,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.010-RP-024-140-LPA,125,10,ПНД,CaO,+,5/3,Без изменений,0206.610-CPC01,"20,3","G 1/4""",2,10,Honeywell/ SZL-WL-A-C01AH,-,"Mechanical SPDT, 24V DC/ 220V AC, -10~80 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Всас насоса 0206.010-PU-002,Всас насоса 0206.010-PU-002,,,,,
РХ. CaO,0206.010-KV-026,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.010-RP-029-063-LPA,50,10,ПНД,CaO,+,5/2 МС,Нормально закрыт,0206.610-CPC01,"6,5","G 1/4""",2,10,Chinese/ ALS-200M2(NPT1/2),-,"Built-in Honeywell microswitch, Mechanical SPDT, 24V DC/ 220V AC, -25~85 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-НЗ,0.2,НЕТ,Дренаж всаса насоса 0206.010-PU-002,Дренаж трубопровода всаса насоса  0206.010-PU-002,,,,,
РХ. CaO,0206.010-KV-027,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.010-RP-028-063-LPA,50,10,ПНД,CaO,+,5/2 МС,Нормально закрыт,0206.610-CPC01,"6,5","G 1/4""",2,10,Chinese/ ALS-200M2(NPT1/2),-,"Built-in Honeywell microswitch, Mechanical SPDT, 24V DC/ 220V AC, -25~85 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-НЗ,0.2,НЕТ, Дренаж нагнетания насоса 0206.010-PU-001,Дренаж трубопровода нагнетания насоса  0206.010-PU-001,,,,,
