Участок,Позиция запорной арматуры,Конструктивное исполнение,Тип арматуры (запорная/ Регулирующая),Тип привода,Позиция трубы,Условный диаметр трубы DN,"Условное давление рабочей среды PN, бар",Материал трубы,Среда,Датчик положения,Тип пневмораспределителя,Положение при аварийном отключении (НЗ/НО/БИ),ШПУ,"Расход воздуха на 1 операцию, л.",Ø и резьба пневмоприсоединения,Кол-во ответных фитингов,"Ø пневмотрубки, мм",Тип концевого выключателя,Тип позиционера,Описание устройства,Категория,PLC,Ex-исполнение,Описание (ТЕМП),Операция,Примечание,,,,
РХ. CaO,0206.010-KV-028,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.010-RP-025-125-LPA,100,10,ПНД,CaO,+,5/3,Без изменений,0206.610-CPC01,"10,6","G 1/4""",2,10,Honeywell/ SZL-WL-A-C01AH,-,"Mechanical SPDT, 24V DC/ 220V AC, -10~80 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Нагнетание насоса 0206.010-PU-001,Нагнетание насоса 0206.010-PU-001,,,,,
РХ. CaO,0206.010-KV-029,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.010-RP-030-063-LPA,50,10,ПНД,CaO,+,5/2 МС,Нормально закрыт,0206.610-CPC01,"6,5","G 1/4""",2,10,Chinese/ ALS-200M2(NPT1/2),-,"Built-in Honeywell microswitch, Mechanical SPDT, 24V DC/ 220V AC, -25~85 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-НЗ,0.2,НЕТ, Дренаж нагнетания насоса 0206.010-PU-002,Дренаж трубопровода нагнетания насоса  0206.010-PU-002,,,,,
РХ. CaO,0206.010-KV-030,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.010-RP-026-125-LPA,100,10,ПНД,CaO,+,5/3,Без изменений,0206.610-CPC01,"10,6","G 1/4""",2,10,Honeywell/ SZL-WL-A-C01AH,-,"Mechanical SPDT, 24V DC/ 220V AC, -10~80 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Нагнетание насоса 0206.010-PU-002,Нагнетание насоса 0206.010-PU-002,,,,,
РХ. CaO,0206.010-KV-031,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.010-RP-034-065-LAA,65,10,Углеродистая сталь,CaO,+,5/3,Без изменений,0206.610-CPC03,"4,4","G 1/4""",2,10,Honeywell/ SZL-WL-A-C01AH,-,"Mechanical SPDT, 24V DC/ 220V AC, -10~80 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Аварийный трубопровод дренажного насоса 0206.010-PU-003,Аварийный трубопровод дренажного насоса  0206.010-PU-003,,,,,
РХ. CaO,0206.010-KV-032,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.010-RP-037-065-LАA,65,10,Углеродистая сталь,CaO,+,5/3,Без изменений,0206.610-CPC03,"4,4","G 1/4""",2,10,Honeywell/ SZL-WL-A-C01AH,-,"Mechanical SPDT, 24V DC/ 220V AC, -10~80 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Аварийный трубопровод дренажного насоса 0206.010-PU-003,Аварийный трубопровод дренажного насоса  0206.010-PU-003,,,,,
РХ. CaO,0206.010-KV-033,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.010-RP-036-125-LPA,100,10,ПНД,CaO,+,5/3,Без изменений,0206.610-CPC01,"10,6","G 1/4""",2,10,Honeywell/ SZL-WL-A-C01AH,-,"Mechanical SPDT, 24V DC/ 220V AC, -10~80 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Аварийный трубопровод насосов 0206.010-PU-001/002,Аварийный трубопровод насосов  0206.010-PU-001/002,,,,,
РХ. CaO,0206.010-KV-034,Шиберно-ножевая задвижка,Запорная,Ручной,206.010-RP-033-065-LPA,65,10,Углеродистая сталь,CaO,+,,Без изменений,,,,,,?,-,?,Ручная ЗРА,0.2,НЕТ,Из дренажного приямка в зумпф 0206.010-PB-003,Из дренажного приямка в зумпф 0206.010-PB-003,,,,,
РХ. CaO,0206.010-KV-035,Шиберно-ножевая задвижка,Запорная,Ручной,206.010-RP-057-065-LAA,65,10,Углеродистая сталь,CaO,+,,Без изменений,,,,,,?,-,?,Ручная ЗРА,0.2,НЕТ,Из дренажного приямка в зумпф 0206.003-SU-201,Из дренажного приямка в зумпф 0206.003-SU-201,,,,,
РХ. CaO,0206.010-BV-001,Шаровый кран,Запорная,Ручной,206.010-RP-039-032-LPA,25,10,ПНД,CaO,-,,-,,,,,,,,,,,НЕТ,Дозирование CaO в зумпф питания ГЦ 0206.001-SU-101,Дозирование известкового молока в зумпф питания ГЦ  0206.001-SU-101,,,,,
РХ. CaO,0206.010-BV-002,Шаровый кран,Запорная,Ручной,206.010-RP-039-032-LPA,25,10,ПНД,CaO,-,,-,,,,,,,,,,,НЕТ,Дозирование CaO в зумпф питания ГЦ 0206.001-SU-101,Дозирование известкового молока в зумпф питания ГЦ  0206.001-SU-101,,,,,
РХ. CaO,0206.010-BV-003,Шаровый кран,Запорная,Ручной,206.010-RP-039-032-LPA,25,10,ПНД,CaO,-,,-,,,,,,,,,,,НЕТ,Дозирование CaO в зумпф питания ГЦ 0206.001-SU-101,Дозирование известкового молока в зумпф питания ГЦ  0206.001-SU-101,,,,,
РХ. CaO,0206.010-BV-004,Шаровый кран,Запорная,Ручной,206.010-RP-041-032-LPA,25,10,ПНД,CaO,-,,-,,,,,,,,,,,НЕТ,Дозирование CaO в зумпф питания ГЦ 0206.001-SU-201,Дозирование известкового молока в зумпф питания ГЦ  0206.001-SU-201,,,,,
РХ. CaO,0206.010-BV-005,Шаровый кран,Запорная,Ручной,206.010-RP-041-032-LPA,25,10,ПНД,CaO,-,,-,,,,,,,,,,,НЕТ,Дозирование CaO в зумпф питания ГЦ 0206.001-SU-201,Дозирование известкового молока в зумпф питания ГЦ  0206.001-SU-201,,,,,
РХ. CaO,0206.010-BV-006,Шаровый кран,Запорная,Ручной,206.010-RP-041-032-LPA,25,10,ПНД,CaO,-,,-,,,,,,,,,,,НЕТ,Дозирование CaO в зумпф питания ГЦ 0206.001-SU-201,Дозирование известкового молока в зумпф питания ГЦ  0206.001-SU-201,,,,,
РХ. CaO,0206.010-BV-007,Шаровый кран,Запорная,Ручной,206.010-RP-043-032-LPA,25,10,ПНД,CaO,-,,-,,,,,,,,,,,НЕТ,Дозирование CaO во флотомашину 0206.003-FM-112,Дозирование известкового молока во флотомашину   0206.003-FM-112,,,,,
РХ. CaO,0206.010-BV-008,Шаровый кран,Запорная,Ручной,206.010-RP-043-032-LPA,25,10,ПНД,CaO,-,,-,,,,,,,,,,,НЕТ,Дозирование CaO во флотомашину 0206.003-FM-112,Дозирование известкового молока во флотомашину   0206.003-FM-112,,,,,
РХ. CaO,0206.010-BV-009,Шаровый кран,Запорная,Ручной,206.010-RP-043-032-LPA,25,10,ПНД,CaO,-,,-,,,,,,,,,,,НЕТ,Дозирование CaO во флотомашину 0206.003-FM-112,Дозирование известкового молока во флотомашину   0206.003-FM-112,,,,,
РХ. CaO,0206.010-BV-010,Шаровый кран,Запорная,Ручной,206.010-RP-045-032-LPA,25,10,ПНД,CaO,-,,-,,,,,,,,,,,НЕТ,Дозирование CaO во флотомашину 0206.003-FM-212,Дозирование известкового молока во флотомашину   0206.003-FM-212,,,,,
РХ. CaO,0206.010-BV-011,Шаровый кран,Запорная,Ручной,206.010-RP-045-032-LPA,25,10,ПНД,CaO,-,,-,,,,,,,,,,,НЕТ,Дозирование CaO во флотомашину 0206.003-FM-212,Дозирование известкового молока во флотомашину   0206.003-FM-212,,,,,
РХ. CaO,0206.010-BV-012,Шаровый кран,Запорная,Ручной,206.010-RP-045-032-LPA,25,10,ПНД,CaO,-,,-,,,,,,,,,,,НЕТ,Дозирование CaO во флотомашину 0206.003-FM-212,Дозирование известкового молока во флотомашину   0206.003-FM-212,,,,,
РХ. CaO,0206.010-BV-013,Шаровый кран,Запорная,Ручной,206.010-RP-047-032-LPA,25,10,ПНД,CaO,-,,-,,,,,,,,,,,НЕТ,Дозирование CaO во флотомашину 0206.003-FM-109,Дозирование известкового молока во флотомашину   0206.003-FM-109,,,,,
РХ. CaO,0206.010-BV-014,Шаровый кран,Запорная,Ручной,206.010-RP-047-032-LPA,25,10,ПНД,CaO,-,,-,,,,,,,,,,,НЕТ,Дозирование CaO во флотомашину 0206.003-FM-109,Дозирование известкового молока во флотомашину   0206.003-FM-109,,,,,
РХ. CaO,0206.010-BV-015,Шаровый кран,Запорная,Ручной,206.010-RP-047-032-LPA,25,10,ПНД,CaO,-,,-,,,,,,,,,,,НЕТ,Дозирование CaO во флотомашину 0206.003-FM-109,Дозирование известкового молока во флотомашину   0206.003-FM-109,,,,,
РХ. CaO,0206.010-BV-016,Шаровый кран,Запорная,Ручной,206.010-RP-049-032-LPA,25,10,ПНД,CaO,-,,-,,,,,,,,,,,НЕТ,Дозирование CaO во флотомашину 0206.003-FM-209,Дозирование известкового молока во флотомашину   0206.003-FM-209,,,,,
РХ. CaO,0206.010-BV-017,Шаровый кран,Запорная,Ручной,206.010-RP-049-032-LPA,25,10,ПНД,CaO,-,,-,,,,,,,,,,,НЕТ,Дозирование CaO во флотомашину 0206.003-FM-209,Дозирование известкового молока во флотомашину   0206.003-FM-209,,,,,
РХ. CaO,0206.010-BV-018,Шаровый кран,Запорная,Ручной,206.010-RP-049-032-LPA,25,10,ПНД,CaO,-,,-,,,,,,,,,,,НЕТ,Дозирование CaO во флотомашину 0206.003-FM-209,Дозирование известкового молока во флотомашину   0206.003-FM-209,,,,,
РХ. CaO,0206.010-BV-019,Шаровый кран,Запорная,Ручной,206.010-RP-038-125-LPA,100,10,ПНД,CaO,-,,-,,,,,,,,,,,НЕТ,Кольцо циркулирования CaO,Кольцо циркулирования известкового молока,,,,,
РХ. CaO,0206.010-BV-020,Шаровый кран,Запорная,Ручной,206.010-RP-038-125-LPA,100,10,ПНД,CaO,-,,-,,,,,,,,,,,НЕТ,Кольцо циркулирования CaO,Кольцо циркулирования известкового молока,,,,,
РХ. CaO,0206.010-BV-021,Шаровый кран,Запорная,Ручной,206.010-RP-038-125-LPA,100,10,ПНД,CaO,-,,-,,,,,,,,,,,НЕТ,Кольцо циркулирования CaO,Кольцо циркулирования известкового молока,,,,,
РХ. CaO,0206.010-BV-023,Шаровый кран,Запорная,Ручной,206.010-RP-022-050-LAA,50,10,Углеродистая сталь,CaO,-,,-,,,,,,,,,,,НЕТ,Дренаж чана 0206.010-TK-002,Дренаж чана  0206.010-TK-002,,,,,
РХ. CaO,0206.010-BV-024,Шаровый кран,Запорная,Ручной,206.010-RP-032-050-LAA,50,10,Углеродистая сталь,CaO,-,,-,,,,,,,,,,,НЕТ,Дренаж чана 0206.010-TK-001,Дренаж чана  0206.010-TK-001,,,,,
РХ. CaO,0206.010-BV-025,Шаровый кран,Запорная,Пневмопривод,-,50,10,сталь марки (Ст3 или Ст20),Оборотная вода,+,5/2 МС,Нормально закрыт,0206.610-CPC02,"12,5","G 1/4""",2,10,Chinese/ ALS-200M2(NPT1/2),-,"Built-in Honeywell microswitch, Mechanical SPDT, 24V DC/ 220V AC, -25~85 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-НЗ,0.2,НЕТ,Промывка всаса насоса 0206.010-PU-006,Промывка трубопровода всаса насоса  0206.010-PU-006,,,,,
РХ. CaO,0206.010-BV-026,Шаровый кран,Запорная,Ручной,-,50,10,сталь марки (Ст3 или Ст20),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Промывка всаса насоса 0206.010-PU-006,Промывка трубопровода всаса насоса  0206.010-PU-006,,,,,
РХ. CaO,0206.010-BV-027,Шаровый кран,Запорная,Пневмопривод,-,50,10,сталь марки (Ст3 или Ст20),Оборотная вода,+,5/2 МС,Нормально закрыт,0206.610-CPC02,"12,5","G 1/4""",2,10,Chinese/ ALS-200M2(NPT1/2),-,"Built-in Honeywell microswitch, Mechanical SPDT, 24V DC/ 220V AC, -25~85 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-НЗ,0.2,НЕТ,Промывка всаса насоса 0206.010-PU-006,Промывка трубопровода всаса насоса  0206.010-PU-006,,,,,
РХ. CaO,0206.010-BV-028,Шаровый кран,Запорная,Ручной,-,50,10,сталь марки (Ст3 или Ст20),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Промывка всаса насоса 0206.010-PU-006,Промывка трубопровода всаса насоса  0206.010-PU-006,,,,,
РХ. CaO,0206.010-BV-029,Шаровый кран,Запорная,Пневмопривод,-,50,10,сталь марки (Ст3 или Ст20),Оборотная вода,+,5/2 МС,Нормально закрыт,0206.610-CPC02,"12,5","G 1/4""",2,10,Chinese/ ALS-200M2(NPT1/2),-,"Built-in Honeywell microswitch, Mechanical SPDT, 24V DC/ 220V AC, -25~85 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-НЗ,0.2,НЕТ,Промывка всаса насоса 0206.010-PU-005,Промывка трубопровода всаса насоса  0206.010-PU-005,,,,,
РХ. CaO,0206.010-BV-030,Шаровый кран,Запорная,Ручной,-,50,10,сталь марки (Ст3 или Ст20),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Промывка всаса насоса 0206.010-PU-005,Промывка трубопровода всаса насоса  0206.010-PU-005,,,,,
РХ. CaO,0206.010-BV-031,Шаровый кран,Запорная,Пневмопривод,-,50,10,сталь марки (Ст3 или Ст20),Оборотная вода,+,5/2 МС,Нормально закрыт,0206.610-CPC02,"12,5","G 1/4""",2,10,Chinese/ ALS-200M2(NPT1/2),-,"Built-in Honeywell microswitch, Mechanical SPDT, 24V DC/ 220V AC, -25~85 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-НЗ,0.2,НЕТ,Промывка всаса насоса 0206.010-PU-005,Промывка трубопровода всаса насоса  0206.010-PU-005,,,,,
РХ. CaO,0206.010-BV-032,Шаровый кран,Запорная,Ручной,-,50,10,сталь марки (Ст3 или Ст20),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Промывка всаса насоса 0206.010-PU-005,Промывка трубопровода всаса насоса  0206.010-PU-005,,,,,
РХ. CaO,0206.010-BV-033,Шаровый кран,Запорная,Пневмопривод,-,50,10,сталь марки (Ст3 или Ст20),Оборотная вода,+,5/2 МС,Нормально закрыт,0206.610-CPC03,"12,5","G 1/4""",2,10,Chinese/ ALS-200M2(NPT1/2),-,"Built-in Honeywell microswitch, Mechanical SPDT, 24V DC/ 220V AC, -25~85 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-НЗ,0.2,НЕТ,Промывка всаса насоса 0206.010-PU-008,Промывка трубопровода всаса насоса  0206.010-PU-008,,,,,
РХ. CaO,0206.010-BV-034,Шаровый кран,Запорная,Ручной,-,50,10,сталь марки (Ст3 или Ст20),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Промывка всаса насоса 0206.010-PU-008,Промывка трубопровода всаса насоса  0206.010-PU-008,,,,,
РХ. CaO,0206.010-BV-035,Шаровый кран,Запорная,Пневмопривод,-,50,10,сталь марки (Ст3 или Ст20),Оборотная вода,+,5/2 МС,Нормально закрыт,0206.610-CPC03,"12,5","G 1/4""",2,10,Chinese/ ALS-200M2(NPT1/2),-,"Built-in Honeywell microswitch, Mechanical SPDT, 24V DC/ 220V AC, -25~85 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-НЗ,0.2,НЕТ,Промывка всаса насоса 0206.010-PU-008,Промывка трубопровода всаса насоса  0206.010-PU-008,,,,,
РХ. CaO,0206.010-BV-036,Шаровый кран,Запорная,Ручной,-,50,10,сталь марки (Ст3 или Ст20),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Промывка всаса насоса 0206.010-PU-008,Промывка трубопровода всаса насоса  0206.010-PU-008,,,,,
РХ. CaO,0206.010-BV-037,Шаровый кран,Запорная,Пневмопривод,-,50,10,сталь марки (Ст3 или Ст20),Оборотная вода,+,5/2 МС,Нормально закрыт,0206.610-CPC03,"12,5","G 1/4""",2,10,Chinese/ ALS-200M2(NPT1/2),-,"Built-in Honeywell microswitch, Mechanical SPDT, 24V DC/ 220V AC, -25~85 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-НЗ,0.2,НЕТ,Промывка всаса насоса 0206.010-PU-007,Промывка трубопровода всаса насоса  0206.010-PU-007,,,,,
РХ. CaO,0206.010-BV-038,Шаровый кран,Запорная,Ручной,-,50,10,сталь марки (Ст3 или Ст20),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Промывка всаса насоса 0206.010-PU-007,Промывка трубопровода всаса насоса  0206.010-PU-007,,,,,
РХ. CaO,0206.010-BV-039,Шаровый кран,Запорная,Пневмопривод,-,50,10,сталь марки (Ст3 или Ст20),Оборотная вода,+,5/2 МС,Нормально закрыт,0206.610-CPC03,"12,5","G 1/4""",2,10,Chinese/ ALS-200M2(NPT1/2),-,"Built-in Honeywell microswitch, Mechanical SPDT, 24V DC/ 220V AC, -25~85 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-НЗ,0.2,НЕТ,Промывка всаса насоса 0206.010-PU-007,Промывка трубопровода всаса насоса  0206.010-PU-007,,,,,
РХ. CaO,0206.010-BV-040,Шаровый кран,Запорная,Ручной,-,50,10,сталь марки (Ст3 или Ст20),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Промывка всаса насоса 0206.010-PU-007,Промывка трубопровода всаса насоса  0206.010-PU-007,,,,,
РХ. CaO,0206.010-BV-041,Шаровый кран,Запорная,Пневмопривод,-,50,10,сталь марки (Ст3 или Ст20),Оборотная вода,+,5/2 МС,Нормально закрыт,0206.610-CPC01,"12,5","G 1/4""",2,10,Chinese/ ALS-200M2(NPT1/2),-,"Built-in Honeywell microswitch, Mechanical SPDT, 24V DC/ 220V AC, -25~85 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-НЗ,0.2,НЕТ,Промывка всаса насоса 0206.010-PU-002,Промывка трубопровода всаса насоса  0206.010-PU-002,,,,,
РХ. CaO,0206.010-BV-042,Шаровый кран,Запорная,Ручной,-,50,10,сталь марки (Ст3 или Ст20),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Промывка всаса насоса 0206.010-PU-002,Промывка трубопровода всаса насоса  0206.010-PU-002,,,,,
РХ. CaO,0206.010-BV-043,Шаровый кран,Запорная,Пневмопривод,-,50,10,сталь марки (Ст3 или Ст20),Оборотная вода,+,5/2 МС,Нормально закрыт,0206.610-CPC01,"12,5","G 1/4""",2,10,Chinese/ ALS-200M2(NPT1/2),-,"Built-in Honeywell microswitch, Mechanical SPDT, 24V DC/ 220V AC, -25~85 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-НЗ,0.2,НЕТ,Промывка всаса насоса 0206.010-PU-002,Промывка трубопровода всаса насоса  0206.010-PU-002,,,,,
РХ. CaO,0206.010-BV-044,Шаровый кран,Запорная,Ручной,-,50,10,сталь марки (Ст3 или Ст20),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Промывка всаса насоса 0206.010-PU-002,Промывка трубопровода всаса насоса  0206.010-PU-002,,,,,
РХ. CaO,0206.010-BV-045,Шаровый кран,Запорная,Пневмопривод,-,50,10,сталь марки (Ст3 или Ст20),Оборотная вода,+,5/2 МС,Нормально закрыт,0206.610-CPC01,"12,5","G 1/4""",2,10,Chinese/ ALS-200M2(NPT1/2),-,"Built-in Honeywell microswitch, Mechanical SPDT, 24V DC/ 220V AC, -25~85 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-НЗ,0.2,НЕТ,Промывка всаса насоса 0206.010-PU-001,Промывка трубопровода всаса насоса  0206.010-PU-001,,,,,
РХ. CaO,0206.010-BV-046,Шаровый кран,Запорная,Ручной,-,50,10,сталь марки (Ст3 или Ст20),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Промывка всаса насоса 0206.010-PU-001,Промывка трубопровода всаса насоса  0206.010-PU-001,,,,,
РХ. CaO,0206.010-BV-047,Шаровый кран,Запорная,Пневмопривод,-,50,10,сталь марки (Ст3 или Ст20),Оборотная вода,+,5/2 МС,Нормально закрыт,0206.610-CPC01,"12,5","G 1/4""",2,10,Chinese/ ALS-200M2(NPT1/2),-,"Built-in Honeywell microswitch, Mechanical SPDT, 24V DC/ 220V AC, -25~85 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-НЗ,0.2,НЕТ,Промывка всаса насоса 0206.010-PU-001,Промывка трубопровода всаса насоса  0206.010-PU-001,,,,,
РХ. CaO,0206.010-BV-048,Шаровый кран,Запорная,Ручной,-,50,10,сталь марки (Ст3 или Ст20),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Промывка всаса насоса 0206.010-PU-001,Промывка трубопровода всаса насоса  0206.010-PU-001,,,,,
РХ. CaO,0206.010-BV-049,Шаровый кран,Запорная,Пневмопривод,-,50,10,сталь марки (Ст3 или Ст20),Оборотная вода,+,5/2 МС,Нормально закрыт,0206.610-CPC01,"12,5","G 1/4""",2,10,Chinese/ ALS-200M2(NPT1/2),-,"Built-in Honeywell microswitch, Mechanical SPDT, 24V DC/ 220V AC, -25~85 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-НЗ,0.2,НЕТ,Промывка нагнетания насоса 0206.010-PU-002,Промывка трубопровода нагнетания насоса  0206.010-PU-002,,,,,
РХ. CaO,0206.010-BV-050,Шаровый кран,Запорная,Ручной,-,50,10,сталь марки (Ст3 или Ст20),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Промывка нагнетания насоса 0206.010-PU-002,Промывка трубопровода нагнетания насоса  0206.010-PU-002,,,,,
РХ. CaO,0206.010-BV-051,Шаровый кран,Запорная,Ручной,-,50,10,сталь марки (Ст3 или Ст20),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Промывка нагнетания насоса 0206.010-PU-001,Промывка трубопровода нагнетания насоса  0206.010-PU-001,,,,,
РХ. CaO,0206.010-BV-052,Шаровый кран,Запорная,Пневмопривод,-,50,10,сталь марки (Ст3 или Ст20),Оборотная вода,+,5/2 МС,Нормально закрыт,0206.610-CPC01,"12,5","G 1/4""",2,10,Chinese/ ALS-200M2(NPT1/2),-,"Built-in Honeywell microswitch, Mechanical SPDT, 24V DC/ 220V AC, -25~85 ℃,  non-explosion proof, IP67, NPT1/2 cable entry",Пневмо ЗРА-НЗ,0.2,НЕТ,Промывка нагнетания насоса 0206.010-PU-001,Промывка трубопровода нагнетания насоса  0206.010-PU-001,,,,,
РХ. CaO,0206.010-BV-053,Шаровый кран,Запорная,Ручной,-,40,10,сталь марки (Ст3 или Ст20),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Оборотная вода в загрузочный желоб мельницы 0206.010-ML-001,Оборотная вода в загрузочный желоб мельницы  0206.010-ML-001,,,,,
РХ. CaO,0206.010-BV-054,Шаровый кран,Запорная,Ручной,-,40,10,сталь марки (Ст3 или Ст20),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Оборотная вода в загрузочный желоб мельницы 0206.010-ML-001,Оборотная вода в загрузочный желоб мельницы  0206.010-ML-001,,,,,
РХ. CaO,0206.010-BV-055,Шаровый кран,Запорная,Ручной,-,40,10,сталь марки (Ст3 или Ст20),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Оборотная вода в загрузочный желоб мельницы 0206.010-ML-001,Оборотная вода в загрузочный желоб мельницы  0206.010-ML-001,,,,,
РХ. CaO,0206.010-BV-056,Шаровый кран,Запорная,Ручной,-,65,10,сталь марки (Ст3 или Ст20),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Оборотная вода в емкость приготовления CaO 0206.010-TK-002,Оборотная вода в емкость приготовления изв. молока  0206.010-TK-002,,,,,
РХ. CaO,0206.010-BV-057,Шаровый кран,Запорная,Ручной,-,65,10,сталь марки (Ст3 или Ст20),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Оборотная вода в емкость приготовления CaO 0206.010-TK-002,Оборотная вода в емкость приготовления изв. молока  0206.010-TK-002,,,,,
РХ. CaO,0206.010-BV-058,Шаровый кран,Запорная,Ручной,-,65,10,сталь марки (Ст3 или Ст20),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Оборотная вода в емкость приготовления CaO 0206.010-TK-002,Оборотная вода в емкость приготовления изв. молока  0206.010-TK-002,,,,,
РХ. CaO,0206.010-BV-059,Шаровый кран,Запорная,Ручной,-,65,10,сталь марки (Ст3 или Ст20),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Оборотная вода в емкость дозирования CaO 0206.010-TK-001,Оборотная вода в емкость дозирования изв. молока  0206.010-TK-001,,,,,
РХ. CaO,0206.010-BV-060,Шаровый кран,Запорная,Ручной,-,32,10,сталь марки (Ст3 или Ст20),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Оборотная вода в классификатор 0206.010-СЕ-001,Оборотная вода в классификатор  0206.010-СЕ-001,,,,,
РХ. CaO,0206.010-BV-061,Шаровый кран,Запорная,Ручной,-,32,10,сталь марки (Ст3 или Ст20),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Оборотная вода в классификатор 0206.010-СЕ-001,Оборотная вода в классификатор  0206.010-СЕ-001,,,,,
РХ. CaO,0206.010-BV-062,Шаровый кран,Запорная,Ручной,-,32,10,сталь марки (Ст3 или Ст20),Оборотная вода,-,,-,,,,,,,,,,,НЕТ,Оборотная вода в классификатор 0206.010-СЕ-001,Оборотная вода в классификатор  0206.010-СЕ-001,,,,,
РХ. CaO,0206.010-BV-063,Шаровый кран,Запорная,Ручной,206.010-RP-051-050-LPA,50,10,ПНД,CaO,-,,-,,,,,,,,,,,НЕТ,Отвод трубопровода для датчика давления,Отвод трубопровода для датчика давления,,,,,
РХ. CaO,0206.010-BV-064,Шаровый кран,Запорная,Ручной,206.010-RP-052-050-LPA,50,10,ПНД,CaO,-,,-,,,,,,,,,,,НЕТ,Отвод трубопровода для датчика давления,Отвод трубопровода для датчика давления,,,,,
РХ. CaO,0206.010-BV-065,Шаровый кран,Запорная,Ручной,206.010-RP-053-050-LPA,50,10,ПНД,CaO,-,,-,,,,,,,,,,,НЕТ,Отвод трубопровода для датчика давления,Отвод трубопровода для датчика давления,,,,,
РХ. CaO,0206.010-DV-001,Мембранный вентиль,Регулирующая,Пневмопривод,-,40,10,сталь марки (Ст3 или Ст20),Оборотная вода,+,Порт коллектора,Без изменений,0206.610-CPC02,4,"G 1/4""",1,10,-,Tissin/ TS800LN31S10,"Smart Positioner, input signal: 4-20mA, -30~85℃, non-explosion proof, with 4-20mA feedback, without HART protocol, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,0.2,НЕТ,Оборотная вода в загрузочный желоб мельницы 0206.010-ML-001,Оборотная вода в загрузочный желоб мельницы  0206.010-ML-001,,,,,
РХ. CaO,0206.010-DV-002,Мембранный вентиль,Регулирующая,Пневмопривод,-,65,10,сталь марки (Ст3 или Ст20),Оборотная вода,+,Порт коллектора,Нормально закрыт,0206.610-CPC03,"7,62","G 1/4""",1,10,-,Tissin/ TS800LN31S10,"Smart Positioner, input signal: 4-20mA, -30~85℃, non-explosion proof, with 4-20mA feedback, without HART protocol, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,0.2,НЕТ,Оборотная вода в емкость приготовления CaO 0206.010-TK-002,Оборотная вода в емкость приготовления изв. молока  0206.010-TK-002,,,,,
РХ. CaO,0206.010-DV-003,Мембранный вентиль,Регулирующая,Пневмопривод,-,65,10,сталь марки (Ст3 или Ст20),Оборотная вода,+,Порт коллектора,Нормально закрыт,0206.610-CPC01,"7,62","G 1/4""",1,10,-,Tissin/ TS800LN31S10,"Smart Positioner, input signal: 4-20mA, -30~85℃, non-explosion proof, with 4-20mA feedback, without HART protocol, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,0.2,НЕТ,Оборотная вода в емкость дозирования CaO 0206.010-TK-001,Оборотная вода в емкость дозирования изв. молока  0206.010-TK-001,,,,,
РХ. CaO,0206.010-DV-004,Мембранный вентиль,Регулирующая,Пневмопривод,206.010-RP-039-032-LPA,25,10,ПНД,CaO,+,Порт коллектора,Без изменений,0206.602-CPC01,"1,9","G 1/4""",1,10,-,Tissin/ TS800LN31S10,"Smart Positioner, input signal: 4-20mA, -30~85℃, non-explosion proof, with 4-20mA feedback, without HART protocol, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,0.2,НЕТ,Дозирование CaO в зумпф питания ГЦ 0206.001-SU-101,Дозирование известкового молока в зумпф питания ГЦ  0206.001-SU-101,,,,,
РХ. CaO,0206.010-DV-005,Мембранный вентиль,Регулирующая,Пневмопривод,206.010-RP-041-032-LPA,25,10,ПНД,CaO,+,Порт коллектора,Без изменений,0206.602-CPC02,"1,9","G 1/4""",1,10,-,Tissin/ TS800LN31S10,"Smart Positioner, input signal: 4-20mA, -30~85℃, non-explosion proof, with 4-20mA feedback, without HART protocol, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,0.2,НЕТ,Дозирование CaO в зумпф питания ГЦ 0206.001-SU-201,Дозирование известкового молока в зумпф питания ГЦ  0206.001-SU-201,,,,,
РХ. CaO,0206.010-DV-006,Мембранный вентиль,Регулирующая,Пневмопривод,206.010-RP-043-032-LPA,25,10,ПНД,CaO,+,Порт коллектора,Без изменений,0206.608-CPC04,"1,9","G 1/4""",1,10,-,Tissin/ TS800LN31S10,"Smart Positioner, input signal: 4-20mA, -30~85℃, non-explosion proof, with 4-20mA feedback, without HART protocol, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,0.2,НЕТ,Дозирование CaO во флотомашину 0206.003-FC-112,Дозирование известкового молока во флотомашину   0206.003-FC-112,,,,,
РХ. CaO,0206.010-DV-007,Мембранный вентиль,Регулирующая,Пневмопривод,206.010-RP-045-032-LPA,25,10,ПНД,CaO,+,Порт коллектора,Без изменений,0206.608-CPC04,"1,9","G 1/4""",1,10,-,Tissin/ TS800LN31S10,"Smart Positioner, input signal: 4-20mA, -30~85℃, non-explosion proof, with 4-20mA feedback, without HART protocol, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,0.2,НЕТ,Дозирование CaO во флотомашину 0206.003-FC-212,Дозирование известкового молока во флотомашину   0206.003-FC-212,,,,,
РХ. CaO,0206.010-DV-008,Мембранный вентиль,Регулирующая,Пневмопривод,206.010-RP-047-032-LPA,25,10,ПНД,CaO,+,Порт коллектора,Без изменений,0206.608-CPC04,"1,9","G 1/4""",1,10,-,Tissin/ TS800LN31S10,"Smart Positioner, input signal: 4-20mA, -30~85℃, non-explosion proof, with 4-20mA feedback, without HART protocol, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,0.2,НЕТ,Дозирование CaO во флотомашину 0206.003-FC-109,Дозирование известкового молока во флотомашину   0206.003-FC-109,,,,,
РХ. CaO,0206.010-DV-009,Мембранный вентиль,Регулирующая,Пневмопривод,206.010-RP-049-032-LPA,25,10,ПНД,CaO,+,Порт коллектора,Без изменений,0206.608-CPC04,"1,9","G 1/4""",1,10,-,Tissin/ TS800LN31S10,"Smart Positioner, input signal: 4-20mA, -30~85℃, non-explosion proof, with 4-20mA feedback, without HART protocol, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,0.2,НЕТ,Дозирование CaO во флотомашину 0206.003-FC-209,Дозирование известкового молока во флотомашину   0206.003-FC-209,,,,,
РХ. CaO,0206.010-DV-010,Мембранный вентиль,Регулирующая,Пневмопривод,206.010-RP-038-125-LPA,100,10,ПНД,CaO,+,Порт коллектора,Без изменений,0206.610-CPC01,"7,62","G 1/4""",1,10,-,Tissin/ TS800LN31S10,"Smart Positioner, input signal: 4-20mA, -30~85℃, non-explosion proof, with 4-20mA feedback, without HART protocol, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,0.2,НЕТ,Кольцо циркулирования CaO,Кольцо циркулирования известкового молока,,,,,
РХ. CaO,0206.010-DV-011,Мембранный вентиль,Регулирующая,Пневмопривод,-,32,10,сталь марки (Ст3 или Ст20),Оборотная вода,+,Порт коллектора,Без изменений,0206.610-CPC02,"1,9","G 1/4""",1,10,-,Tissin/ TS800LN31S10,"Smart Positioner, input signal: 4-20mA, -30~85℃, non-explosion proof, with 4-20mA feedback, without HART protocol, NPT 1/4 air connection, NPT 1/2 cable entry, IP66",Пневмо ЗРА-CV,0.2,НЕТ,Оборотная вода в классификатор 0206.010-СЕ-001,Оборотная вода в классификатор  0206.010-СЕ-001,,,,,
РХ. CaO,0206.010-BY-001,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.010-RP-051-063-LPA,50,10,ПНД,CaO,-,,-,,,,,,,,,,,НЕТ,Взамен 0206.010-BV-063,Взамен  0206.010-BV-063,,,,,
РХ. CaO,0206.010-BY-002,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.010-RP-052-063-LPA,50,10,ПНД,CaO,-,,-,,,,,,,,,,,НЕТ,Взамен 0206.010-BV-064,Взамен  0206.010-BV-064,,,,,
РХ. CaO,0206.010-BY-003,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.010-RP-053-063-LPA,50,10,ПНД,CaO,-,,-,,,,,,,,,,,НЕТ,Взамен 0206.010-BV-065,Взамен  0206.010-BV-065,,,,,
РХ. CaO,0206.010-BY-004,Поворотная заслонка/дисковый затвор,Запорная,Ручной,206.010-RP-054-063-LPA,50,10,ПНД,CaO,-,,-,,,,,,,,,,,НЕТ,,,,,,,
РХ. МИБК,0206.008-BV-090,Шаровый кран,Запорная,Ручной,206.008-RP-002-032-LAG,32,10,Углеродистая сталь оцинкованная,МИБК,+,,-,,,,,,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Ручная ЗРА,0.2,Ex d,Всас насосов 0206.008-PU-006/007,"Всас насосов 0206.008-PU-006, 0206.008-PU-007",,,,,
РХ. МИБК,0206.008-BV-091,Шаровый кран,Запорная,Ручной,206.008-RP-002-032-LAG,32,10,Углеродистая сталь оцинкованная,МИБК,+,,-,,,,,,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Ручная ЗРА,0.2,Ex d,Всас насоса 0206.008-PU-007,Всас насоса 0206.008-PU-007,,,,,
РХ. МИБК,0206.008-BV-092,Шаровый кран,Запорная,Ручной,206.008-RP-001-032-LAG,32,10,Углеродистая сталь оцинкованная,МИБК,+,,-,,,,,,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Ручная ЗРА,0.2,Ex d,Всас насоса 0206.008-PU-006,Всас насоса 0206.008-PU-006,,,,,
РХ. МИБК,0206.008-BV-093,Шаровый кран,Запорная,Ручной,206.008-RP-011-032-LAG,32,10,Углеродистая сталь оцинкованная,МИБК,-,,-,,,,,,,,,,,НЕТ,Дренаж трубопровода всаса насоса 0206.008-PU-007,Дренаж трубопровода всаса насоса 0206.008-PU-007,,,,,
РХ. МИБК,0206.008-BV-094,Шаровый кран,Запорная,Ручной,206.008-RP-009-032-LAG,32,10,Углеродистая сталь оцинкованная,МИБК,-,,-,,,,,,,,,,,НЕТ,Дренаж трубопровода всаса насоса 0206.008-PU-006,Дренаж трубопровода всаса насоса 0206.008-PU-006,,,,,
РХ. МИБК,0206.008-BV-095,Шаровый кран,Запорная,Ручной,206.008-RP-012-025-LAG,25,10,Углеродистая сталь оцинкованная,МИБК,-,,-,,,,,,,,,,,НЕТ,Дренаж Нагнетание насоса 0206.008-PU-007,Дренаж трубопровода нагнетания насоса 0206.008-PU-007,,,,,
РХ. МИБК,0206.008-BV-096,Шаровый кран,Запорная,Ручной,206.008-RP-010-025-LAG,25,10,Углеродистая сталь оцинкованная,МИБК,-,,-,,,,,,,,,,,НЕТ,Дренаж Нагнетание насоса 0206.008-PU-006,Дренаж трубопровода нагнетания насоса 0206.008-PU-006,,,,,
РХ. МИБК,0206.008-BV-097,Шаровый кран,Запорная,Ручной,206.008-RP-004-025-LAG,25,10,Углеродистая сталь оцинкованная,МИБК,+,,-,,,,,,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Ручная ЗРА,0.2,Ex d,Нагнетание насоса 0206.008-PU-007,Трубопровод нагнетания насоса 0206.008-PU-007,,,,,
РХ. МИБК,0206.008-BV-098,Шаровый кран,Запорная,Ручной,206.008-RP-003-025-LAG,25,10,Углеродистая сталь оцинкованная,МИБК,+,,-,,,,,,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Ручная ЗРА,0.2,Ex d,Нагнетание насоса 0206.008-PU-006,Трубопровод нагнетания насоса 0206.008-PU-006,,,,,
РХ. МИБК,0206.008-BV-099,Шаровый кран,Запорная,Ручной,206.008-RP-005-025-LAG,25,10,Углеродистая сталь оцинкованная,МИБК,+,,-,,,,,,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Ручная ЗРА,0.2,Ex d,Нагнетание насосов 0206.008-PU-006/007,Трубопровод нагнетания насосов 0206.008-PU-006(007),,,,,
РХ. МИБК,0206.008-BV-100,Шаровый кран,Запорная,Ручной,206.008-RP-008-025-LAA,25,10,Углеродистая сталь,МИБК,-,,-,,,,,,,,,,,НЕТ,Дренаж емкости 0206.008-ТК-002,Дренаж емкости 0206.008-ТК-002,,,,,
РХ. МИБК,0206.008-BV-101,Шаровый кран,Запорная,Пневмопривод,206.008-RP-013-065-LAA,65,10,Углеродистая сталь,МИБК,+,5/3,Без изменений,0206.608-CPC01,25,"G 1/4""",2,10,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,Ex d,Нагнетание дренажного насоса 0206.008-PU-008,Трубопровод нагнетания дренажного насоса 0206.008-PU-008,IP54,,,,
РХ. МИБК,0206.008-BV-102,Шаровый кран,Запорная,Пневмопривод,206.008-RP-014-065-LAA,65,10,Углеродистая сталь,МИБК,+,5/3,Без изменений,0206.608-CPC01,25,"G 1/4""",2,10,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,Ex d,Подача МИБК в аварийную емкость 0206.009-TK-012,Подача реагента в аварийную емкость  0206.009-TK-012,IP54,,,,
РХ. МИБК,0206.008-BV-103,Шаровый кран,Запорная,Пневмопривод,206.008-RP-015-025-LAG,25,10,Углеродистая сталь оцинкованная,МИБК,+,5/3,Без изменений,0206.608-CPC01,6,"G 1/4""",2,10,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,Ex d,Подача МИБК в аварийную емкость 0206.009-TK-012,Подача реагента в аварийную емкость  0206.009-TK-012,IP54,,,,
РХ. МИБК,0206.008-BV-104,"Шаровый кран трехходовой с продувкой 
 c наружной Rc1/2 и внутренней М20х1,5 резьбами",Запорная,Ручной,206.008-RP-140-025-LAG,25,10,Углеродистая сталь оцинкованная,МИБК,-,,-,,,,,,,,,,,НЕТ,"кран шаровой трехходовой с продувкой c наружной Rc1/2 и внутренней М20х1,5 резьбами","кран шаровой трехходовой с продувкой  c наружной Rc1/2 и внутренней М20х1,5 резьбами",,,,,
РХ. МИБК,0206.008-CV-019,Обратный клапан,Запорная,Ручной,206.008-RP-004-025-LAG,25,10,Углеродистая сталь оцинкованная,МИБК,-,,-,,,,,,,,,,,НЕТ,Нагнетание насоса 0206.008-PU-007,Трубопровод нагнетания насоса 0206.008-PU-007,,,,,
РХ. МИБК,0206.008-CV-020,Обратный клапан,Запорная,Ручной,206.008-RP-003-025-LAG,25,10,Углеродистая сталь оцинкованная,МИБК,-,,-,,,,,,,,,,,НЕТ,Нагнетание насоса 0206.008-PU-006,Трубопровод нагнетания насоса 0206.008-PU-006,,,,,
РХ. МИБК,0206.008-CV-021,Обратный клапан,Запорная,Ручной,206.008-RP-006-032-LSA,32,10,"нержавеющая сталь марки 316L, сортамент 10",МИБК,-,,-,,,,,,,,,,,НЕТ,Трубопровод подачи реагента из еврокуба,Трубопровод подачи реагента из еврокуба,,,,,
РХ. МИБК,0206.008-CV-022,Обратный клапан,Запорная,Ручной,206.008-RP-013-065-LAA,65,10,Углеродистая сталь,МИБК,-,,-,,,,,,,,,,,НЕТ,Нагнетание дренажного насоса 0206.008-PU-008,Трубопровод нагнетания дренажного насоса 0206.008-PU-008,,,,,
РХ. МТФ,0206.008-BV-111,Шаровый кран,Запорная,Ручной,206.008-RP-016-032-LAG,32,10,Углеродистая сталь оцинкованная,МТФ,+,,-,,,,,,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Ручная ЗРА,0.2,НЕТ,Всас насосов 0206.008-PU-002/003,"Всас насосов 0206.008-PU-002, 0206.008-PU-003",,,,,
РХ. МТФ,0206.008-BV-112,Шаровый кран,Запорная,Ручной,206.008-RP-016-032-LAG,32,10,Углеродистая сталь оцинкованная,МТФ,+,,-,,,,,,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Ручная ЗРА,0.2,НЕТ,Всас насоса 0206.008-PU-002,Всас насоса 0206.008-PU-002,,,,,
РХ. МТФ,0206.008-BV-113,Шаровый кран,Запорная,Ручной,206.008-RP-024-032-LAG,32,10,Углеродистая сталь оцинкованная,МТФ,-,,-,,,,,,,,,,,НЕТ,Дренаж трубопровода всаса насоса 0206.008-PU-002,Дренаж трубопровода всаса насоса 0206.008-PU-002,,,,,
РХ. МТФ,0206.008-BV-114,Шаровый кран,Запорная,Ручной,206.008-RP-017-032-LAG,32,10,Углеродистая сталь оцинкованная,МТФ,+,,-,,,,,,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Ручная ЗРА,0.2,НЕТ,Всас насоса 0206.008-PU-003,Всас насоса 0206.008-PU-003,,,,,
РХ. МТФ,0206.008-BV-115,Шаровый кран,Запорная,Ручной,206.008-RP-026-032-LAG,32,10,Углеродистая сталь оцинкованная,МТФ,-,,-,,,,,,,,,,,НЕТ,Дренаж трубопровода всаса насоса 0206.008-PU-003,Дренаж трубопровода всаса насоса 0206.008-PU-003,,,,,
РХ. МТФ,0206.008-BV-116,Шаровый кран,Запорная,Ручной,206.008-RP-025-025-LAG,25,10,Углеродистая сталь оцинкованная,МТФ,-,,-,,,,,,,,,,,НЕТ,Дренаж Нагнетание насоса 0206.008-PU-002,Дренаж трубопровода нагнетания насоса 0206.008-PU-002,,,,,
РХ. МТФ,0206.008-BV-117,Шаровый кран,Запорная,Ручной,206.008-RP-018-025-LAG,25,10,Углеродистая сталь оцинкованная,МТФ,+,,-,,,,,,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Ручная ЗРА,0.2,НЕТ,Нагнетание насоса 0206.008-PU-002,Трубопровод нагнетания насоса 0206.008-PU-002,,,,,
РХ. МТФ,0206.008-BV-118,Шаровый кран,Запорная,Ручной,206.008-RP-027-025-LAG,25,10,Углеродистая сталь оцинкованная,МТФ,-,,-,,,,,,,,,,,НЕТ,Дренаж Нагнетание насоса 0206.008-PU-003,Дренаж трубопровода нагнетания насоса 0206.008-PU-003,,,,,
РХ. МТФ,0206.008-BV-119,Шаровый кран,Запорная,Ручной,206.008-RP-019-025-LAG,25,10,Углеродистая сталь оцинкованная,МТФ,+,,-,,,,,,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Ручная ЗРА,0.2,НЕТ,Нагнетание насоса 0206.008-PU-003,Трубопровод нагнетания насоса 0206.008-PU-003,,,,,
РХ. МТФ,0206.008-BV-120,Шаровый кран,Запорная,Ручной,206.008-RP-020-025-LAG,25,10,Углеродистая сталь оцинкованная,МТФ,+,,-,,,,,,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Ручная ЗРА,0.2,НЕТ,Нагнетание насосов 0206.008-PU-002/003,Трубопровод нагнетания насосов 0206.008-PU-002 (003),,,,,
РХ. МТФ,0206.008-BV-121,Шаровый кран,Запорная,Ручной,206.008-RP-023-025-LAA,25,10,Углеродистая сталь,МТФ,-,,-,,,,,,,,,,,НЕТ,Дренаж емкости 0206.008-ТК-001,Дренаж емкости 0206.008-ТК-001,,,,,
РХ. МТФ,0206.008-BV-122,Шаровый кран,Запорная,Пневмопривод,206.008-RP-122-065-LAA,65,10,Углеродистая сталь,МТФ,+,5/3,Без изменений,0206.608-CPC01,25,"G 1/4""",2,10,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Нагнетание дренажного насоса 0206.008-PU-004,Трубопровод нагнетания дренажного насоса 0206.008-PU-004,,,,,
РХ. МТФ,0206.008-BV-123,Шаровый кран,Запорная,Пневмопривод,206.008-RP-123-065-LAA,65,10,Углеродистая сталь,МТФ,+,5/3,Без изменений,0206.608-CPC01,25,"G 1/4""",2,10,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Подача МТФ в аварийную емкость 0206.009-TK-012,Подача реагента в аварийную емкость  0206.009-TK-012,,,,,
РХ. МТФ,0206.008-BV-124,Шаровый кран,Запорная,Пневмопривод,206.008-RP-124-025-LAG,25,10,Углеродистая сталь оцинкованная,МТФ,+,5/3,Без изменений,0206.608-CPC01,6,"G 1/4""",2,10,Honeywell/ VPX1C2ABGR1A2A,-,"Mechanical SPDT, 24V DC/ 220V AC, -40~50 ℃,  ExdIICT6, IP67, NPT1/2 cable entry",Пневмо ЗРА-FL,0.2,НЕТ,Подача МТФ в аварийную емкость 0206.009-TK-012,Подача реагента в аварийную емкость  0206.009-TK-012,,,,,
РХ. МТФ,0206.008-BV-125,"Шаровый кран трехходовой с продувкой 
 c наружной Rc1/2 и внутренней М20х1,5 резьбами",Запорная,Ручной,206.008-RP-141-025-LAG,25,10,Углеродистая сталь оцинкованная,МТФ,-,,-,,,,,,,,,,,НЕТ,"кран шаровой трехходовой с продувкой c наружной Rc1/2 и внутренней М20х1,5 резьбами","кран шаровой трехходовой с продувкой  c наружной Rc1/2 и внутренней М20х1,5 резьбами",,,,,
РХ. МТФ,0206.008-CV-028,Обратный клапан,Запорная,Ручной,206.008-RP-018-025-LAG,25,10,Углеродистая сталь оцинкованная,МТФ,-,,-,,,,,,,,,,,НЕТ,Нагнетание насоса 0206.008-PU-002,Трубопровод нагнетания насоса 0206.008-PU-002,,,,,
РХ. МТФ,0206.008-CV-029,Обратный клапан,Запорная,Ручной,206.008-RP-019-025-LAG,25,10,Углеродистая сталь оцинкованная,МТФ,-,,-,,,,,,,,,,,НЕТ,Нагнетание насоса 0206.008-PU-003,Трубопровод нагнетания насоса 0206.008-PU-003,,,,,
РХ. МТФ,0206.008-CV-030,Обратный клапан,Запорная,Ручной,206.008-RP-021-032-LSA,32,10,"нержавеющая сталь марки 316L, сортамент 10",МТФ,-,,-,,,,,,,,,,,НЕТ,Трубопровод подачи реагента из еврокуба,Трубопровод подачи реагента из еврокуба,,,,,
РХ. МТФ,0206.008-CV-031,Обратный клапан,Запорная,Ручной,206.008-RP-122-065-LAA,65,10,Углеродистая сталь,МТФ,-,,-,,,,,,,,,,,НЕТ,Нагнетание дренажного насоса 0206.008-PU-004,Трубопровод нагнетания дренажного насоса 0206.008-PU-004,,,,,
АСАК,0206.012-KV-001,Шиберно-ножевая задвижка,Запорная,Ручной,206.012-PS-001-125-LPA,100,10,ПЭНД,Пульпа,-,,-,,,,,,,,,,,НЕТ,Всас насоса 0206.012-PU-001,Всас насоса 0206.012-PU-001,,,,,
АСАК,0206.012-KV-002,Шиберно-ножевая задвижка,Запорная,Ручной,206.012-PS-002-125-LPA,100,10,ПЭНД,Пульпа,-,,-,,,,,,,,,,,НЕТ,Всас насоса 0206.012-PU-002,Всас насоса 0206.012-PU-002,,,,,
АСАК,0206.012-KV-003,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.012-PS-001-125-LPA,100,10,ПЭНД,Пульпа,+,5/3,Без изменений,0206.012-CPC01,?,?,2,10,,,,Пневмо ЗРА-FL,?,НЕТ,Всас насоса 0206.012-PU-001,Всас насоса 0206.012-PU-001,,,,,
АСАК,0206.012-KV-004,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.012-PS-002-125-LPA,100,10,ПЭНД,Пульпа,+,5/3,Без изменений,0206.012-CPC01,?,?,2,10,,,,Пневмо ЗРА-FL,?,НЕТ,Всас насоса 0206.012-PU-002,Всас насоса 0206.012-PU-002,,,,,
АСАК,0206.012-KV-005,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.012-PS-003-090-LPA,80,10,ПЭНД,Пульпа,+,5/3,Без изменений,0206.012-CPC01,?,?,2,10,,,,Пневмо ЗРА-FL,?,НЕТ,Нагнетание насоса 0206.012-PU-001,Нагнетание насоса 0206.012-PU-001,,,,,
АСАК,0206.012-KV-006,Шиберно-ножевая задвижка,Запорная,Пневмопривод,206.012-PS-004-090-LPA,80,10,ПЭНД,Пульпа,+,5/3,Без изменений,0206.012-CPC01,?,?,2,10,,,,Пневмо ЗРА-FL,?,НЕТ,Нагнетание насоса 0206.012-PU-002,Нагнетание насоса 0206.012-PU-002,,,,,
АСАК,0206.012-KV-007,Шиберно-ножевая задвижка,Запорная,Пневмопривод,-,32,10,ПЭНД,Пульпа,+,5/2,Нормально закрыт,0206.012-CPC01,?,?,1,10,,,,Пневмо ЗРА-НЗ,?,НЕТ,Дренаж трубопровода всаса насоса 0206.012-PU-001,Дренаж трубопровода всаса насоса 0206.012-PU-001,,,,,
АСАК,0206.012-KV-008,Шиберно-ножевая задвижка,Запорная,Пневмопривод,-,32,10,ПЭНД,Пульпа,+,5/2,Нормально закрыт,0206.012-CPC01,?,?,1,10,,,,Пневмо ЗРА-НЗ,?,НЕТ,Дренаж трубопровода всаса насоса 0206.012-PU-002,Дренаж трубопровода всаса насоса 0206.012-PU-002,,,,,
АСАК,0206.012-KV-009,Шиберно-ножевая задвижка,Запорная,Пневмопривод,-,32,10,ПЭНД,Пульпа,+,5/2,Нормально закрыт,0206.012-CPC01,?,?,1,10,,,,Пневмо ЗРА-НЗ,?,НЕТ,Дренаж трубопровода нагнетания насоса 0206.012-PU-001,Дренаж трубопровода нагнетания насоса 0206.012-PU-001,,,,,
АСАК,0206.012-KV-010,Шиберно-ножевая задвижка,Запорная,Пневмопривод,-,32,10,ПЭНД,Пульпа,+,5/2,Нормально закрыт,0206.012-CPC01,?,?,1,10,,,,Пневмо ЗРА-НЗ,?,НЕТ,Дренаж трубопровода нагнетания насоса 0206.012-PU-002,Дренаж трубопровода нагнетания насоса 0206.012-PU-002,,,,,
АСАК,0206.012-KV-011,Шиберно-ножевая задвижка,Запорная,Ручной,206.012-PS-007-100-LAA,100,10,углеродистая сталь,Пульпа,-,,,,,,,,,,,,,НЕТ,Дренаж зумпфа 0206.012-SU-001,Дренаж зумпфа 0206.012-SU-001,,,,,
АСАК,0206.012-KV-012,Шиберно-ножевая задвижка,Запорная,Ручной,206.012-PS-005-090-LPA,80,10,ПЭНД,Пульпа,+,,,,,,,,,,,Ручная ЗРА,?,НЕТ,Переключение потока в зумпф 0206.003-SU-101,Переключение потока в зумпф 0206.003-SU-101,,,,,
АСАК,0206.012-KV-013,Шиберно-ножевая задвижка,Запорная,Ручной,206.012-PS-005-090-LPA,80,10,ПЭНД,Пульпа,+,,,,,,,,,,,Ручная ЗРА,?,НЕТ,Переключение потока в зумпф 0206.003-SU-201,Переключение потока в зумпф 0206.003-SU-201,,,,,
АСАК,0206.012-BV-001,Шаровой кран,Запорная,Пневмопривод,-,50,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,+,5/2,Нормально закрыт,0206.012-CPC01,?,?,1,10,,,,Пневмо ЗРА-НЗ,?,НЕТ,"Подача оборотной воды на промывку зумпфа 0206.012-SU-001, линия насоса 0206.012-PU-001",Подача оборотной воды на промывку трубопровода 206.012-PS-001-125-LPA,,,,,
АСАК,0206.012-BV-002,Шаровой кран,Запорная,Ручной,-,50,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,,,,,,,,,,,,НЕТ,"Подача оборотной воды на промывку зумпфа 0206.012-SU-001, линия насоса 0206.012-PU-001",Подача оборотной воды на промывку трубопровода 206.012-PS-001-125-LPA,,,,,
АСАК,0206.012-BV-003,Шаровой кран,Запорная,Пневмопривод,-,50,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,+,5/2,Нормально закрыт,0206.012-CPC01,?,?,1,10,,,,Пневмо ЗРА-НЗ,?,НЕТ,"Подача оборотной воды на промывку зумпфа 0206.012-SU-001, линия насоса 0206.012-PU-002",Подача оборотной воды на промывку трубопровода 206.012-PS-002-125-LPA,,,,,
АСАК,0206.012-BV-004,Шаровой кран,Запорная,Ручной,-,50,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,,,,,,,,,,,,НЕТ,"Подача оборотной воды на промывку зумпфа 0206.012-SU-001, линия насоса 0206.012-PU-002",Подача оборотной воды на промывку трубопровода 206.012-PS-002-125-LPA,,,,,
АСАК,0206.012-BV-005,Шаровой кран,Запорная,Пневмопривод,-,50,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,+,5/2,Нормально закрыт,0206.012-CPC01,?,?,1,10,,,,Пневмо ЗРА-НЗ,?,НЕТ,Подача оборотной воды на промывку всас трубопровода насоса 0206.012-PU-001,Подача оборотной воды на промывку трубопровода 206.012-PS-001-125-LPA,,,,,
АСАК,0206.012-BV-006,Шаровой кран,Запорная,Ручной,-,50,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всас трубопровода насоса 0206.012-PU-001,Подача оборотной воды на промывку трубопровода 206.012-PS-001-125-LPA,,,,,
АСАК,0206.012-BV-007,Шаровой кран,Запорная,Пневмопривод,-,50,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,+,5/2,Нормально закрыт,0206.012-CPC01,?,?,1,10,,,,Пневмо ЗРА-НЗ,?,НЕТ,Подача оборотной воды на промывку всас трубопровода насоса 0206.012-PU-002,Подача оборотной воды на промывку трубопровода 206.012-PS-002-125-LPA,,,,,
АСАК,0206.012-BV-008,Шаровой кран,Запорная,Ручной,-,50,10,сталь (Ст. 20 или Ст.3 кп),Оборотная вода,-,,,,,,,,,,,,,НЕТ,Подача оборотной воды на промывку всас трубопровода насоса 0206.012-PU-002,Подача оборотной воды на промывку трубопровода 206.012-PS-002-125-LPA,,,,,
АСАК,0206.012-BY-001,Поворотная заслонка/ Дисковый затвор,Запорная,Ручной,206.012-PS-008-050-LPA,40,10,ПЭНД,Пульпа,-,,,,,,,,,,,,,НЕТ,Линия датчика давления на нагнетании насосов 0206.012-PU-001/002,Линия датчика давления на нагнетании насосов 0206.012-PU-001/002,,,,,
РХ. CaO,0206.010-GB-005,Соленоидный клапан,Запорная,Соленоидный клапан,-,20,10,сталь (марку стали определяет ВК),Фильтрованная вода,-,,Без изменений,,,,,,,,,Клапан ГУ,0.2,НЕТ,Фильтрованная вода на гидроуплотнение 0206.010-PU-005,Фильтрованная вода на гидроуплотнение 0206.010-PU-005,,,,,
РХ. CaO,0206.010-GB-006,Соленоидный клапан,Запорная,Соленоидный клапан,-,20,10,сталь (марку стали определяет ВК),Фильтрованная вода,-,,Без изменений,,,,,,,,,Клапан ГУ,0.2,НЕТ,Фильтрованная вода на гидроуплотнение 0206.010-PU-006,Фильтрованная вода на гидроуплотнение 0206.010-PU-006,,,,,
РХ. CaO,0206.010-GB-007,Соленоидный клапан,Запорная,Соленоидный клапан,-,20,10,сталь (марку стали определяет ВК),Фильтрованная вода,-,,Без изменений,,,,,,,,,Клапан ГУ,0.2,НЕТ,Фильтрованная вода на гидроуплотнение 0206.010-PU-007,Фильтрованная вода на гидроуплотнение 0206.010-PU-007,,,,,
РХ. CaO,0206.010-GB-008,Соленоидный клапан,Запорная,Соленоидный клапан,-,20,10,сталь (марку стали определяет ВК),Фильтрованная вода,-,,Без изменений,,,,,,,,,Клапан ГУ,0.2,НЕТ,Фильтрованная вода на гидроуплотнение 0206.010-PU-008,Фильтрованная вода на гидроуплотнение 0206.010-PU-008,,,,,
РХ. CaO,0206.010-GB-001,Соленоидный клапан,Запорная,Соленоидный клапан,-,20,10,сталь (марку стали определяет ВК),Фильтрованная вода,-,,Без изменений,,,,,,,,,Клапан ГУ,0.2,НЕТ,Фильтрованная вода на гидроуплотнение 0206.010-PU-001,Фильтрованная вода на гидроуплотнение 0206.010-PU-001,,,,,
РХ. CaO,0206.010-GB-002,Соленоидный клапан,Запорная,Соленоидный клапан,-,20,10,сталь (марку стали определяет ВК),Фильтрованная вода,-,,Без изменений,,,,,,,,,Клапан ГУ,0.2,НЕТ,Фильтрованная вода на гидроуплотнение 0206.010-PU-002,Фильтрованная вода на гидроуплотнение 0206.010-PU-002,,,,,
НСОВ,0208.004-BY001,Дисковый затвор,Запорная,Электропривод,,800,,Сталь (Ст. 20),Оборотная вода,,,,,,,,,,,BV3-8001DC11A11KNG1B-PN16 AOX-M-020+YZ-5-SD\F25/F35\d110k28- -2\380VAC\LCU-C\CTT\ES\71.64s,,НСОВ,,Подача оборотной воды от резервуара 0208.004-TK001 в коллектор,От резервуара 0208.004-TK001 в коллектор,,,,,
НСОВ,0208.004-BY002,Дисковый затвор,Запорная,Электропривод,,800,,Сталь (Ст. 20),Оборотная вода,,,,,,,,,,,BV3-8001DC11A11KNG1B-PN16 AOX-M-020+YZ-5-SD\F25/F35\d110k28- -2\380VAC\LCU-C\CTT\ES\71.64s,,НСОВ,,Подача оборотной воды от резервуара 0208.004-TK001 в коллектор,От резервуара 0208.004-TK001 в коллектор,,,,,
НСОВ,0208.004-BY003,Дисковый затвор,Запорная,Электропривод,,600,,Сталь (Ст. 20),Оборотная вода,,,,,,,,,,,BV3-6001DC11A11KNG1B-PN16 AOX-M-020+YZ-4-SD\F16/F30\d85k22 -2\380VAC\LCU-C\CTT\ES\67.16s,,НСОВ,,Подача оборотной воды от коллектора на всас насоса 0208.004-PU001,Всас насоса 0208.004-PU001,,,,,
НСОВ,0208.004-BY004,Дисковый затвор,Запорная,Электропривод,,600,,Сталь (Ст. 20),Оборотная вода,,,,,,,,,,,BV3-6001DC11A11KNG1B-PN16 AOX-M-020+YZ-4-SD\F16/F30\d85k22 -2\380VAC\LCU-C\CTT\ES\67.16s,,НСОВ,,Подача оборотной воды от коллектора на всас насоса 0208.004-PU002,Всас насоса 0208.004-PU002,,,,,
НСОВ,0208.004-BY005,Дисковый затвор,Запорная,Электропривод,,600,,Сталь (Ст. 20),Оборотная вода,,,,,,,,,,,BV3-6001DC11A11KNG1B-PN16 AOX-M-020+YZ-4-SD\F16/F30\d85k22 -2\380VAC\LCU-C\CTT\ES\67.16s,,НСОВ,,Подача оборотной воды от коллектора на всас насоса 0208.004-PU003,Всас насоса 0208.004-PU003,,,,,
НСОВ,0208.004-BY006,Дисковый затвор,Запорная,Электропривод,,600,,Сталь (Ст. 20),Оборотная вода,,,,,,,,,,,BV3-6001DC11A11KNG1B-PN16 AOX-M-020+YZ-4-SD\F16/F30\d85k22 -2\380VAC\LCU-C\CTT\ES\67.16s,,НСОВ,,Подача оборотной воды от коллектора на всас насоса 0208.004-PU004,Всас насоса 0208.004-PU004,,,,,
НСОВ,0208.004-BY007,Дисковый затвор,Запорная,Электропривод,,600,,Сталь (Ст. 20),Оборотная вода,,,,,,,,,,,BV3-6001DC11A11KNG1B-PN16 AOX-M-020+YZ-4-SD\F16/F30\d85k22 -2\380VAC\LCU-C\CTT\ES\67.16s,,НСОВ,,Подача оборотной воды от коллектора на всас насоса 0208.004-PU005,Всас насоса 0208.004-PU005,,,,,
НСОВ,0208.004-BY008,Дисковый затвор,Запорная,Электропривод,,500,,Сталь (Ст. 20),Оборотная вода,,,,,,,,,,,BV3-5001DC11A11KNG1B-PN16 AOX-M-010+YZ-3J-SD\F16/F25\d75k20 -2\380VAC\LCU-C\CTT\ES\56.79s,,НСОВ,,Подача оборотной воды от насоса 0208.004-PU001 в напорный коллектор,Напор насоса 0208.004-PU001,,,,,
НСОВ,0208.004-BY009,Дисковый затвор,Запорная,Электропривод,,500,,Сталь (Ст. 20),Оборотная вода,,,,,,,,,,,BV3-5001DC11A11KNG1B-PN16 AOX-M-010+YZ-3J-SD\F16/F25\d75k20 -2\380VAC\LCU-C\CTT\ES\56.79s,,НСОВ,,Подача оборотной воды от насоса 0208.004-PU002 в напорный коллектор,Напор насоса 0208.004-PU002,,,,,
НСОВ,0208.004-BY010,Дисковый затвор,Запорная,Электропривод,,500,,Сталь (Ст. 20),Оборотная вода,,,,,,,,,,,BV3-5001DC11A11KNG1B-PN16 AOX-M-010+YZ-3J-SD\F16/F25\d75k20 -2\380VAC\LCU-C\CTT\ES\56.79s,,НСОВ,,Подача оборотной воды от насоса 0208.004-PU003 в напорный коллектор,Напор насоса 0208.004-PU003,,,,,
НСОВ,0208.004-BY011,Дисковый затвор,Запорная,Электропривод,,500,,Сталь (Ст. 20),Оборотная вода,,,,,,,,,,,BV3-5001DC11A11KNG1B-PN16 AOX-M-010+YZ-3J-SD\F16/F25\d75k20 -2\380VAC\LCU-C\CTT\ES\56.79s,,НСОВ,,Подача оборотной воды от насоса 0208.004-PU004 в напорный коллектор,Напор насоса 0208.004-PU004,,,,,
НСОВ,0208.004-BY012,Дисковый затвор,Запорная,Электропривод,,500,,Сталь (Ст. 20),Оборотная вода,,,,,,,,,,,BV3-5001DC11A11KNG1B-PN16 AOX-M-010+YZ-3J-SD\F16/F25\d75k20 -2\380VAC\LCU-C\CTT\ES\56.79s,,НСОВ,,Подача оборотной воды от насоса 0208.004-PU005 в напорный коллектор,Напор насоса 0208.004-PU005,,,,,
НСОВ,0208.004-BY013,Дисковый затвор,Запорная,Электропривод,,800,,Сталь (Ст. 20),Оборотная вода,,,,,,,,,,,BV3-8001DC11A11KNG1B-PN16 AOX-M-020+YZ-5-SD\F25/F35\d110k28- -2\380VAC\LCU-C\CTT\ES\71.64s,,НСОВ,,Отключение расходомера 0208.004-FT002,Выход НСОВ,,,,,
НСОВ,0208.004-BY014,Дисковый затвор,Запорная,Электропривод,,800,,Сталь (Ст. 20),Оборотная вода,,,,,,,,,,,BV3-8001DC11A11KNG1B-PN16 AOX-M-020+YZ-5-SD\F25/F35\d110k28- -2\380VAC\LCU-C\CTT\ES\71.64s,,НСОВ,,Отключение расходомера 0208.004-FT002,Выход НСОВ,,,,,
НСОВ,0208.004-BY015,Дисковый затвор,Запорная,Электропривод,,800,,Сталь (Ст. 20),Оборотная вода,,,,,,,,,,,RMF-DN500 PN16,,,,Перекрытие перемычки между 1 и 2 ниткой водовода к обогатительной фабрики,Перекрытие перемычки между 1 и 2 ниткой водовода к обогатительной фабрики,,,,,
НСОВ,0208.004-BY016,Дисковый затвор,Запорная,Электропривод,,800,,Сталь (Ст. 20),Оборотная вода,,,,,,,,,,,RMF-DN500 PN16,,,,Отключение расходомера 0208.004-FT001,Отключение расходомера 0208.004-FT001,,,,,
НСОВ,0208.004-BY017,Дисковый затвор,Запорная,Электропривод,,800,,Сталь (Ст. 20),Оборотная вода,,,,,,,,,,,RMF-DN500 PN16,,,,Отключение расходомера 0208.004-FT001,Отключение расходомера 0208.004-FT001,,,,,
НСОВ,0208.004-BY018,Дисковый затвор,Запорная,Электропривод,,250,,Сталь (Ст. 20),Оборотная вода,,,,,,,,,,,RMF-DN500 PN16,,,,Подача оборотной воды в «сухотруб» на нужды пожаротушения,Подача оборотной воды в «сухотруб» на нужды пожаротушения,,,,,
НСОВ,0208.004-BY019,Обратный клапан,Запорная,Обратный клапан,,500,,Сталь (Ст. 20),Оборотная вода,,,,,,,,,,,RMF-DN500 PN16,,,,Запрет подачи оборотной воды из коллектора в насос 0208.004-PU001,Запрет подачи оборотной воды из коллектора в насос 0208.004-PU001,,,,,
НСОВ,0208.004-BY020,Обратный клапан,Запорная,Обратный клапан,,500,,Сталь (Ст. 20),Оборотная вода,,,,,,,,,,,WBV3432E-2WFb-H Ду300 Ру16,,,,Запрет подачи оборотной воды из коллектора в насос 0208.004-PU002,Запрет подачи оборотной воды из коллектора в насос 0208.004-PU002,,,,,
НСОВ,0208.004-BY021,Обратный клапан,Запорная,Обратный клапан,,500,,Сталь (Ст. 20),Оборотная вода,,,,,,,,,,,WBV3432E-2WFb-H Ду300 Ру16,,,,Запрет подачи оборотной воды из коллектора в насос 0208.004-PU003,Запрет подачи оборотной воды из коллектора в насос 0208.004-PU003,,,,,
НСОВ,0208.004-BY022,Обратный клапан,Запорная,Обратный клапан,,500,,Сталь (Ст. 20),Оборотная вода,,,,,,,,,,,BENARMO Ду250 Ру16,,,,Запрет подачи оборотной воды из коллектора в насос 0208.004-PU004,Запрет подачи оборотной воды из коллектора в насос 0208.004-PU004,,,,,
НСОВ,0208.004-BY023,Обратный клапан,Запорная,Обратный клапан,,500,,Сталь (Ст. 20),Оборотная вода,,,,,,,,,,,WBV3432E-2WFb-H Ду250 Ру16,,,,Запрет подачи оборотной воды из коллектора в насос 0208.004-PU005,Запрет подачи оборотной воды из коллектора в насос 0208.004-PU005,,,,,
НСОВ,0208.004-BY024,Дисковый затвор,Запорная,Ручной,,300,,Сталь (Ст. 20),Оборотная вода,,,,,,,,,,, BENARMO Ду250 Ру16,,,,Подача оборотной воды от коллектора на всас насоса 0208.004-PU006,Подача оборотной воды от коллектора на Всас насоса 0208.004-PU006,,,,,
НСОВ,0208.004-BY025,Дисковый затвор,Запорная,Ручной,,300,,Сталь (Ст. 20),Оборотная вода,,,,,,,,,,,WBV3432E-2WFb-H Ду250 Ру16,,,,Подача оборотной воды от коллектора на всас насоса 0208.004-PU007,Подача оборотной воды от коллектора на Всас насоса 0208.004-PU007,,,,,
НСОВ,0208.004-BY026,Обратный клапан,Запорная,Электропривод,,250,,Сталь (Ст. 20),Оборотная вода,,,,,,,,,,,"ЗД0.250.16.01.1232 DN 250 PN 1,6 МПа",,НСОВ,,К распределительной гребенке (сухотруб),К распред. гребенке,,,,,
НСОВ,0208.004-BY027,Обратный клапан,Запорная,Обратный клапан,,250,,Сталь (Ст. 20),Оборотная вода,,,,,,,,,,,WBV3432E-2WFb-H Ду150 Ру16,,,,Запрет подачи оборотной воды из коллектора в насос 0208.004-PU007,Запрет подачи оборотной воды из коллектора в насос 0208.004-PU007,,,,,
НСОВ,0208.004-BY028,Дисковый затвор,Запорная,Ручной,,250,,Сталь (Ст. 20),Оборотная вода,,,,,,,,,,,TEMPER тип 293-20-050,,,,Подача оборотной воды от насоса 0208.004-PU006 в напорный коллектор,Подача оборотной воды от насоса 0208.004-PU006 в напорный коллектор,,,,,
НСОВ,0208.004-BY029,Дисковый затвор,Запорная,Ручной,,250,,Сталь (Ст. 20),Оборотная вода,,,,,,,,,,,TEMPER тип 293-20-050,,,,Подача оборотной воды от насоса 0208.004-PU007 в напорный коллектор,Подача оборотной воды от насоса 0208.004-PU007 в напорный коллектор,,,,,
НСОВ,0208.004-BY030,Дисковый затвор,Запорная,Ручной,,125,,Сталь (Ст. 20),Оборотная вода,,,,,,,,,,,17с6нж,,,,Подача оборотной воды в установку приготовления и дозирования флокулянта,Подача оборотной воды в установку приготовления и дозирования флокулянта,,,,,
НСОВ,0208.004-BY031,Дисковый затвор,Запорная,Ручной,,80,,Сталь (Ст. 20),Рабочий раствор реагента,,,,,,,,,,,TEMPER тип 293-20-050,,,,Подача рабочего раствора реагента от установки приготовления и дозирования флокулянта в 1 нитку водовода оборотного водоснабжения,Подача рабочего раствора реагента от установки приготовления и дозирования флокулянта в 1 нитку водовода оборотного водоснабжения,,,,,
НСОВ,0208.004-BY032,Дисковый затвор,Запорная,Ручной,,80,,Сталь (Ст. 20),Рабочий раствор реагента,,,,,,,,,,,17с6нж,,,,Подача рабочего раствора реагента от установки приготовления и дозирования флокулянта во 2 нитку водовода оборотного водоснабжения,Подача рабочего раствора реагента от установки приготовления и дозирования флокулянта во 2 нитку водовода оборотного водоснабжения,,,,,
НСОВ,0208.004-BY033,Дисковый затвор,Запорная,Ручной,,80,,Сталь (Ст. 20),Рабочий раствор реагента,,,,,,,,,,,TEMPER тип 293-20-050,,,,Перекрытие перемычки между 1 и 2 ниткой водовода к обогатительной фабрики,Перекрытие перемычки между 1 и 2 ниткой водовода к обогатительной фабрики,,,,,
НСОВ,0208.004-BY034,Дисковый затвор,Запорная,Ручной,,50,,Сталь (Ст. 20),Проливы,,,,,,,,,,,TEMPER тип 293-20-050,,,,Подача проливов от насоса 0208.004-PU008 в резервуар 0208.004-TK001,Подача проливов от насоса 0208.004-PU008 в резервуар 0208.004-TK001,,,,,
НСОВ,0208.004-BY036,Дисковый затвор,Регулирующая,Электропривод,,50,,Сталь (Ст. 20),Сетевая вода,,,,,,,,,S07-DN50E/R PN16,,EMT11-18-I-eB-E00-S-T3WCG3-F10A/ZJ10M,,НСОВ,,Подача сетевой воды Т1 из ИТП на подогрев ,Подача сетевой воды Т1 из ИТП на подогрев,,,,,